@prefix alpha: <urn:alpha#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .

alpha:a-0728 a brick:Electrical_Meter ;
    rdfs:label "Alpha Utility Bills Elec Meter 1" ;
    brick:hasPoint alpha:a-0729,
        alpha:a-072a,
        alpha:a-072b .

alpha:a-072c a brick:Electrical_Meter ;
    rdfs:label "Alpha Utility Bills Elec Meter 2" ;
    brick:hasPoint alpha:a-072d,
        alpha:a-072e,
        alpha:a-072f .

alpha:a-0730 a brick:Gas_Meter ;
    rdfs:label "Alpha Utility Bills Gas Meter 1" ;
    brick:hasPoint alpha:a-0731,
        alpha:a-0732 .

alpha:a-0733 a brick:Gas_Meter ;
    rdfs:label "Alpha Utility Bills Gas Meter 2" ;
    brick:hasPoint alpha:a-0734,
        alpha:a-0735,
        alpha:a-0736 .

alpha:a-0737 a brick:Gas_Meter ;
    rdfs:label "Alpha Utility Bills Gas Meter 3" ;
    brick:hasPoint alpha:a-0738,
        alpha:a-0739 .

alpha:a-073a a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 1" ;
    brick:hasPoint alpha:a-073b,
        alpha:a-073c .

alpha:a-073d a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 2" ;
    brick:hasPoint alpha:a-073e,
        alpha:a-073f .

alpha:a-0740 a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 3" ;
    brick:hasPoint alpha:a-0741,
        alpha:a-0742 .

alpha:a-0743 a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 4" ;
    brick:hasPoint alpha:a-0744,
        alpha:a-0745 .

alpha:a-0746 a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 5" ;
    brick:hasPoint alpha:a-0747,
        alpha:a-0748 .

alpha:a-0749 a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 6" ;
    brick:hasPoint alpha:a-074a,
        alpha:a-074b .

alpha:a-074c a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 7" ;
    brick:hasPoint alpha:a-074d,
        alpha:a-074e .

alpha:a-074f a brick:Equipment ;
    rdfs:label "Alpha Utility Bills Water Meter 8" ;
    brick:hasPoint alpha:a-0750,
        alpha:a-0751 .

alpha:a-07b8 rdfs:label "Alpha Waterside Chilled Water Plant" ;
    brick:feeds alpha:a-0001,
        alpha:a-0020,
        alpha:a-0039,
        alpha:a-0051,
        alpha:a-0766,
        alpha:a-0787,
        alpha:a-0792,
        alpha:a-079d,
        alpha:a-07a4,
        alpha:a-07ac,
        alpha:a-07b2,
        alpha:a-07dd,
        alpha:a-07e1 ;
    brick:hasPart alpha:a-0766,
        alpha:a-0787,
        alpha:a-0792,
        alpha:a-079d,
        alpha:a-07a4,
        alpha:a-07ac,
        alpha:a-07b2,
        alpha:a-07dd,
        alpha:a-07e1 ;
    brick:hasPoint alpha:a-07b9,
        alpha:a-07ba,
        alpha:a-07bb,
        alpha:a-07bc,
        alpha:a-07bd .

alpha:a-07da a brick:HVAC_Equipment ;
    rdfs:label "Alpha Waterside Hot Water Plant" ;
    brick:feeds alpha:a-0001,
        alpha:a-0020,
        alpha:a-0039,
        alpha:a-0051,
        alpha:a-0241,
        alpha:a-024d,
        alpha:a-0259,
        alpha:a-0265,
        alpha:a-0271,
        alpha:a-027d,
        alpha:a-0289,
        alpha:a-0295,
        alpha:a-02a1,
        alpha:a-02ad,
        alpha:a-02b9,
        alpha:a-02c5,
        alpha:a-02d1,
        alpha:a-02dd,
        alpha:a-02e9,
        alpha:a-02f5,
        alpha:a-0301,
        alpha:a-030d,
        alpha:a-0319,
        alpha:a-0325,
        alpha:a-0331,
        alpha:a-033d,
        alpha:a-0349,
        alpha:a-0355,
        alpha:a-0361,
        alpha:a-036d,
        alpha:a-0379,
        alpha:a-0385,
        alpha:a-0391,
        alpha:a-039d,
        alpha:a-03a9,
        alpha:a-03b5,
        alpha:a-03c1,
        alpha:a-03cd,
        alpha:a-03d9,
        alpha:a-03e5,
        alpha:a-03f1,
        alpha:a-03fd,
        alpha:a-0409,
        alpha:a-0415,
        alpha:a-0421,
        alpha:a-042d,
        alpha:a-0439,
        alpha:a-0450,
        alpha:a-045c,
        alpha:a-0468,
        alpha:a-0474,
        alpha:a-0480,
        alpha:a-048c,
        alpha:a-0498,
        alpha:a-04a4,
        alpha:a-04b0,
        alpha:a-04bc,
        alpha:a-04d2,
        alpha:a-04de,
        alpha:a-04ea,
        alpha:a-04f6,
        alpha:a-0502,
        alpha:a-050e,
        alpha:a-051a,
        alpha:a-0526,
        alpha:a-0532,
        alpha:a-053e,
        alpha:a-0554,
        alpha:a-0560,
        alpha:a-056c,
        alpha:a-0578,
        alpha:a-0584,
        alpha:a-059a,
        alpha:a-05a6,
        alpha:a-05b2,
        alpha:a-05be,
        alpha:a-05ca,
        alpha:a-05d6,
        alpha:a-05e2,
        alpha:a-05ee,
        alpha:a-05fc,
        alpha:a-0608,
        alpha:a-0614,
        alpha:a-0620,
        alpha:a-062c,
        alpha:a-0638,
        alpha:a-0644,
        alpha:a-0650,
        alpha:a-065c,
        alpha:a-0668,
        alpha:a-0674,
        alpha:a-0680,
        alpha:a-068c,
        alpha:a-0698,
        alpha:a-06a4,
        alpha:a-06b0,
        alpha:a-06bc,
        alpha:a-06c8,
        alpha:a-06d4,
        alpha:a-06e0,
        alpha:a-06ec,
        alpha:a-06f8,
        alpha:a-0704,
        alpha:a-0710,
        alpha:a-071c,
        alpha:a-0752,
        alpha:a-0756,
        alpha:a-075a,
        alpha:a-075e,
        alpha:a-07d1,
        alpha:a-07d4,
        alpha:a-07d7,
        alpha:a-07e5 ;
    brick:hasPart alpha:a-0752,
        alpha:a-0756,
        alpha:a-075a,
        alpha:a-075e,
        alpha:a-07e5 ;
    brick:hasPoint alpha:a-07db,
        alpha:a-07dc .

alpha:a-0002 rdfs:label "Alpha Airside AHU-2 Chilled Water Valve" .

alpha:a-0003 a brick:Fan_Speed_Command ;
    rdfs:label "Alpha Airside AHU-2 Discharge Fan Speed" .

alpha:a-0004 rdfs:label "Alpha Airside AHU-2 Hot Water Valve" .

alpha:a-0005 a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-2 Mixed Air Temp" .

alpha:a-0006 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-2 Outside Air Damper" .

alpha:a-0007 rdfs:label "Alpha Airside AHU-2 Outside Air Enthalpy" .

alpha:a-0008 a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-2 Outside Air Temp" .

alpha:a-000a a brick:Frequency_Sensor ;
    rdfs:label "Alpha Airside AHU-2 RF VFD Return Fan Frequency" .

alpha:a-000b a brick:Power_Sensor ;
    rdfs:label "Alpha Airside AHU-2 RF VFD Return Fan Power" .

alpha:a-000c a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-2 RF VFD Return Fan Status" .

alpha:a-000d a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-2 Relief Air Damper" .

alpha:a-000e a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-2 Return Air Damper" .

alpha:a-000f a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-2 Return Air Fan S/S Command" .

alpha:a-0010 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-2 Return Air Temp" .

alpha:a-0011 a brick:Fan_Speed_Command ;
    rdfs:label "Alpha Airside AHU-2 Return Fan Speed" .

alpha:a-0012 a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-2 Return Fan Status" .

alpha:a-0014 a brick:Power_Sensor ;
    rdfs:label "Alpha Airside AHU-2 SF VFD Discharge Fan Power-1" .

alpha:a-0015 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Airside AHU-2 SF VFD Supply Fan Frequency" .

alpha:a-0016 a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-2 SF VFD Supply Fan Status" .

alpha:a-0017 a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Fan S/S Command" .

alpha:a-0018 rdfs:label "Alpha Airside AHU-2 Supply Air Pressure" .

alpha:a-0019 rdfs:label "Alpha Airside AHU-2 Supply Air Pressure Setpoint" .

alpha:a-001a a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Temp" .

alpha:a-001b a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Temp Setpoint" .

alpha:a-001c a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-2 Supply Fan Status" .

alpha:a-001d a brick:Pressure_Sensor ;
    rdfs:label "Alpha Airside AHU-2 Zone Air Static Pressure" .

alpha:a-001e a brick:Pressure_Setpoint ;
    rdfs:label "Alpha Airside AHU-2 Zone Air Static Pressure Setpoint" .

alpha:a-001f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside AHU-2 Zone Occupancy Mode" .

alpha:a-0021 rdfs:label "Alpha Airside AHU-3 Chilled Water Valve" .

alpha:a-0022 a brick:Fan_Speed_Command ;
    rdfs:label "Alpha Airside AHU-3 Discharge Fan Speed" .

alpha:a-0023 rdfs:label "Alpha Airside AHU-3 Hot Water Valve" .

alpha:a-0024 a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Mixed Air Temp" .

alpha:a-0025 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-3 Outside Air Damper" .

alpha:a-0026 a brick:Outside_Air_Humidity_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Outside Air Humidity" .

alpha:a-0027 a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Outside Air Temp" .

alpha:a-0028 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-3 Relief Air Damper" .

alpha:a-0029 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-3 Return Air Damper" .

alpha:a-002a a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-3 Return Air Fan S/S Command" .

alpha:a-002b a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Return Air Temp" .

alpha:a-002c a brick:Fan_Speed_Command ;
    rdfs:label "Alpha Airside AHU-3 Return Fan Speed" .

alpha:a-002d a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-3 Return Fan Status" .

alpha:a-002e a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Fan S/S Command" .

alpha:a-002f a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Humidity" .

alpha:a-0030 a brick:Discharge_Air_Humidity_Setpoint ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Humidity Setpoint" .

alpha:a-0031 rdfs:label "Alpha Airside AHU-3 Supply Air Pressure" .

alpha:a-0032 rdfs:label "Alpha Airside AHU-3 Supply Air Pressure Setpoint" .

alpha:a-0033 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Temp" .

alpha:a-0034 a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Temp Setpoint" .

alpha:a-0035 a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-3 Supply Fan Status" .

alpha:a-0036 a brick:Pressure_Sensor ;
    rdfs:label "Alpha Airside AHU-3 Zone Air Static Pressure" .

alpha:a-0037 a brick:Pressure_Setpoint ;
    rdfs:label "Alpha Airside AHU-3 Zone Air Static Pressure Setpoint" .

alpha:a-0038 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside AHU-3 Zone Occupancy Mode" .

alpha:a-003a rdfs:label "Alpha Airside AHU-4 Chilled Water Valve" .

alpha:a-003b a brick:Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Cold Deck Air Temp" .

alpha:a-003c a brick:Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside AHU-4 Cold Deck Air Temp Setpoint" .

alpha:a-003d a brick:Speed_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Discharge Fan Speed" .

alpha:a-003e a brick:Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Hot Deck Air Temp" .

alpha:a-003f a brick:Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside AHU-4 Hot Deck Air Temp Setpoint" .

alpha:a-0040 rdfs:label "Alpha Airside AHU-4 Hot Water Valve" .

alpha:a-0041 a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Mixed Air Temp" .

alpha:a-0042 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-4 Outside Air Damper" .

alpha:a-0043 a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Outside Air Temp" .

alpha:a-0044 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-4 Relief Air Damper" .

alpha:a-0045 a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-4 Relief Air Fan S/S Command" .

alpha:a-0046 a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-4 Relief Fan Status" .

alpha:a-0047 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Return Air Temp" .

alpha:a-0048 a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-4 Supply Air Fan S/S Command" .

alpha:a-0049 rdfs:label "Alpha Airside AHU-4 Supply Air Pressure" .

alpha:a-004a rdfs:label "Alpha Airside AHU-4 Supply Air Pressure Setpoint" .

alpha:a-004b a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-4 Supply Fan Status" .

alpha:a-004c a brick:Pressure_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Static Pressure" .

alpha:a-004d a brick:Pressure_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Static Pressure" .

alpha:a-004e a brick:Pressure_Setpoint ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Static Pressure Setpoint" .

alpha:a-004f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Temp" .

alpha:a-0050 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside AHU-4 Zone Occupancy Mode" .

alpha:a-0052 rdfs:label "Alpha Airside AHU-5 Chilled Water Valve" .

alpha:a-0053 a brick:Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Cold Deck Air Temp" .

alpha:a-0054 a brick:Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside AHU-5 Cold Deck Air Temp Setpoint" .

alpha:a-0055 a brick:Speed_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Discharge Fan Speed" .

alpha:a-0056 a brick:Fan_Speed_Command ;
    rdfs:label "Alpha Airside AHU-5 Discharge Fan Speed" .

alpha:a-0057 a brick:Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Hot Deck Air Temp" .

alpha:a-0058 a brick:Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside AHU-5 Hot Deck Air Temp Setpoint" .

alpha:a-0059 rdfs:label "Alpha Airside AHU-5 Hot Water Valve" .

alpha:a-005a rdfs:label "Alpha Airside AHU-5 Hot Water Valve" .

alpha:a-005b a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Mixed Air Temp" .

alpha:a-005c a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-5 Outside Air Damper Cmd" .

alpha:a-005d a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-5 Outside Air Damper Signal" .

alpha:a-005e a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Outside Air Temp" .

alpha:a-005f a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-5 Relief Air Damper" .

alpha:a-0060 a brick:Damper_Command ;
    rdfs:label "Alpha Airside AHU-5 Return Air Damper Signal" .

alpha:a-0061 a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-5 Return Air Fan S/S Command" .

alpha:a-0062 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Return Air Temp" .

alpha:a-0063 a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-5 Return Fan Status" .

alpha:a-0064 a brick:Fan_Command ;
    rdfs:label "Alpha Airside AHU-5 Supply Air Fan S/S Command" .

alpha:a-0065 rdfs:label "Alpha Airside AHU-5 Supply Air Pressure" .

alpha:a-0066 rdfs:label "Alpha Airside AHU-5 Supply Air Pressure Setpoint" .

alpha:a-0067 a brick:Sensor ;
    rdfs:label "Alpha Airside AHU-5 Supply Fan Status" .

alpha:a-0068 a brick:Pressure_Sensor ;
    rdfs:label "Alpha Airside AHU-5 Zone Air Static Pressure" .

alpha:a-0069 a brick:Pressure_Setpoint ;
    rdfs:label "Alpha Airside AHU-5 Zone Air Static Pressure Setpoint" .

alpha:a-006a a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside AHU-5 Zone Occupancy Mode" .

alpha:a-006c a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-1 Cold Deck Air Damper" .

alpha:a-006d a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-1 Cold Deck Air Flow" .

alpha:a-006e a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-1 Cold Deck Air Flow Setpoint" .

alpha:a-006f a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-1 Discharge Air Temp" .

alpha:a-0070 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-1 Hot Deck Air Damper" .

alpha:a-0071 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-1 Hot Deck Air Flow" .

alpha:a-0072 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-1 Hot Deck Air Flow Setpoint" .

alpha:a-0073 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp" .

alpha:a-0074 rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0075 rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0076 rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0077 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0078 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Occupancy Mode" .

alpha:a-007a a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-10 Cold Deck Air Damper" .

alpha:a-007b a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-10 Cold Deck Air Flow" .

alpha:a-007c a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-10 Cold Deck Air Flow Setpoint" .

alpha:a-007d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-10 Discharge Air Temp" .

alpha:a-007e a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-10 Hot Deck Air Damper" .

alpha:a-007f a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-10 Hot Deck Air Flow" .

alpha:a-0080 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-10 Hot Deck Air Flow Setpoint" .

alpha:a-0081 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp" .

alpha:a-0082 rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0083 rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0084 rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0085 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0086 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Occupancy Mode" .

alpha:a-0088 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-11 Cold Deck Air Damper" .

alpha:a-0089 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-11 Cold Deck Air Flow" .

alpha:a-008a a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-11 Cold Deck Air Flow Setpoint" .

alpha:a-008b a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-11 Discharge Air Temp" .

alpha:a-008c a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-11 Hot Deck Air Damper" .

alpha:a-008d a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-11 Hot Deck Air Flow" .

alpha:a-008e a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-11 Hot Deck Air Flow Setpoint" .

alpha:a-008f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp" .

alpha:a-0090 rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0091 rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0092 rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0093 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0094 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Occupancy Mode" .

alpha:a-0096 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-12 Cold Deck Air Damper" .

alpha:a-0097 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-12 Cold Deck Air Flow" .

alpha:a-0098 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-12 Cold Deck Air Flow Setpoint" .

alpha:a-0099 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-12 Discharge Air Temp" .

alpha:a-009a a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-12 Hot Deck Air Damper" .

alpha:a-009b a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-12 Hot Deck Air Flow" .

alpha:a-009c a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-12 Hot Deck Air Flow Setpoint" .

alpha:a-009d a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp" .

alpha:a-009e rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-009f rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00a0 rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00a1 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00a2 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Occupancy Mode" .

alpha:a-00a4 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-13 Cold Deck Air Damper" .

alpha:a-00a5 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-13 Cold Deck Air Flow" .

alpha:a-00a6 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-13 Cold Deck Air Flow Setpoint" .

alpha:a-00a7 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-13 Discharge Air Temp" .

alpha:a-00a8 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-13 Hot Deck Air Damper" .

alpha:a-00a9 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-13 Hot Deck Air Flow" .

alpha:a-00aa a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-13 Hot Deck Air Flow Setpoint" .

alpha:a-00ab a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp" .

alpha:a-00ac rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-00ad rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00ae rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00af a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00b0 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Occupancy Mode" .

alpha:a-00b2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-14 Cold Deck Air Damper" .

alpha:a-00b3 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-14 Cold Deck Air Flow" .

alpha:a-00b4 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-14 Cold Deck Air Flow Setpoint" .

alpha:a-00b5 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-14 Discharge Air Temp" .

alpha:a-00b6 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-14 Hot Deck Air Damper" .

alpha:a-00b7 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-14 Hot Deck Air Flow" .

alpha:a-00b8 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-14 Hot Deck Air Flow Setpoint" .

alpha:a-00b9 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp" .

alpha:a-00ba rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-00bb rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00bc rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00bd a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00be a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Occupancy Mode" .

alpha:a-00c0 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-2 Cold Deck Air Damper" .

alpha:a-00c1 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-2 Cold Deck Air Flow" .

alpha:a-00c2 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-2 Cold Deck Air Flow Setpoint" .

alpha:a-00c3 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-2 Discharge Air Temp" .

alpha:a-00c4 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-2 Hot Deck Air Damper" .

alpha:a-00c5 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-2 Hot Deck Air Flow" .

alpha:a-00c6 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-2 Hot Deck Air Flow Setpoint" .

alpha:a-00c7 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp" .

alpha:a-00c8 rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-00c9 rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00ca rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00cb a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00cc a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Occupancy Mode" .

alpha:a-00ce a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-3 Cold Deck Air Damper" .

alpha:a-00cf a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-3 Cold Deck Air Flow" .

alpha:a-00d0 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-3 Cold Deck Air Flow Setpoint" .

alpha:a-00d1 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-3 Discharge Air Temp" .

alpha:a-00d2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-3 Hot Deck Air Damper" .

alpha:a-00d3 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-3 Hot Deck Air Flow" .

alpha:a-00d4 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-3 Hot Deck Air Flow Setpoint" .

alpha:a-00d5 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp" .

alpha:a-00d6 rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-00d7 rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00d8 rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00d9 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00da a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Occupancy Mode" .

alpha:a-00dc a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-4 Cold Deck Air Damper" .

alpha:a-00dd a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-4 Cold Deck Air Flow" .

alpha:a-00de a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-4 Cold Deck Air Flow Setpoint" .

alpha:a-00df a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-4 Discharge Air Temp" .

alpha:a-00e0 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-4 Hot Deck Air Damper" .

alpha:a-00e1 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-4 Hot Deck Air Flow" .

alpha:a-00e2 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-4 Hot Deck Air Flow Setpoint" .

alpha:a-00e3 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp" .

alpha:a-00e4 rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-00e5 rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00e6 rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00e7 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00e8 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Occupancy Mode" .

alpha:a-00ea a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-5 Cold Deck Air Damper" .

alpha:a-00eb a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-5 Cold Deck Air Flow" .

alpha:a-00ec a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-5 Cold Deck Air Flow Setpoint" .

alpha:a-00ed a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-5 Discharge Air Temp" .

alpha:a-00ee a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-5 Hot Deck Air Damper" .

alpha:a-00ef a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-5 Hot Deck Air Flow" .

alpha:a-00f0 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-5 Hot Deck Air Flow Setpoint" .

alpha:a-00f1 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp" .

alpha:a-00f2 rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-00f3 rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Occ Heating Setpoint" .

alpha:a-00f4 rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-00f5 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-00f6 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Occupancy Mode" .

alpha:a-00f8 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-6 Cold Deck Air Damper" .

alpha:a-00f9 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-6 Cold Deck Air Flow" .

alpha:a-00fa a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-6 Cold Deck Air Flow Setpoint" .

alpha:a-00fb a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-6 Discharge Air Temp" .

alpha:a-00fc a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-6 Hot Deck Air Damper" .

alpha:a-00fd a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-6 Hot Deck Air Flow" .

alpha:a-00fe a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-6 Hot Deck Air Flow Setpoint" .

alpha:a-00ff a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp" .

alpha:a-0100 rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0101 rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0102 rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0103 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0104 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Occupancy Mode" .

alpha:a-0106 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-7 Cold Deck Air Damper" .

alpha:a-0107 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-7 Cold Deck Air Flow" .

alpha:a-0108 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-7 Cold Deck Air Flow Setpoint" .

alpha:a-0109 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-7 Discharge Air Temp" .

alpha:a-010a a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-7 Hot Deck Air Damper" .

alpha:a-010b a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-7 Hot Deck Air Flow" .

alpha:a-010c a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-7 Hot Deck Air Flow Setpoint" .

alpha:a-010d a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp" .

alpha:a-010e rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-010f rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0110 rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0111 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0112 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Occupancy Mode" .

alpha:a-0114 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-8 Cold Deck Air Damper" .

alpha:a-0115 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-8 Cold Deck Air Flow" .

alpha:a-0116 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-8 Cold Deck Air Flow Setpoint" .

alpha:a-0117 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-8 Discharge Air Temp" .

alpha:a-0118 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-8 Hot Deck Air Damper" .

alpha:a-0119 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-8 Hot Deck Air Flow" .

alpha:a-011a a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-8 Hot Deck Air Flow Setpoint" .

alpha:a-011b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp" .

alpha:a-011c rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-011d rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Occ Heating Setpoint" .

alpha:a-011e rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-011f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0120 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Occupancy Mode" .

alpha:a-0122 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-9 Cold Deck Air Damper" .

alpha:a-0123 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-9 Cold Deck Air Flow" .

alpha:a-0124 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-9 Cold Deck Air Flow Setpoint" .

alpha:a-0125 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-9 Discharge Air Temp" .

alpha:a-0126 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-4-9 Hot Deck Air Damper" .

alpha:a-0127 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-9 Hot Deck Air Flow" .

alpha:a-0128 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-9 Hot Deck Air Flow Setpoint" .

alpha:a-0129 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp" .

alpha:a-012a rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-012b rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Occ Heating Setpoint" .

alpha:a-012c rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-012d a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-012e a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Occupancy Mode" .

alpha:a-0130 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-1 Cold Deck Air Damper" .

alpha:a-0131 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-1 Cold Deck Air Flow" .

alpha:a-0132 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-1 Cold Deck Air Flow Setpoint" .

alpha:a-0133 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-1 Discharge Air Temp" .

alpha:a-0134 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-1 Hot Deck Air Damper" .

alpha:a-0135 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-1 Hot Deck Air Flow" .

alpha:a-0136 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-1 Hot Deck Air Flow Setpoint" .

alpha:a-0137 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp" .

alpha:a-0138 rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0139 rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Occ Heating Setpoint" .

alpha:a-013a rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-013b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-013c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Occupancy Mode" .

alpha:a-013e a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-10 Cold Deck Air Damper" .

alpha:a-013f a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-10 Cold Deck Air Flow" .

alpha:a-0140 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-10 Cold Deck Air Flow Setpoint" .

alpha:a-0141 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-10 Discharge Air Temp" .

alpha:a-0142 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-10 Hot Deck Air Damper" .

alpha:a-0143 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-10 Hot Deck Air Flow" .

alpha:a-0144 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-10 Hot Deck Air Flow Setpoint" .

alpha:a-0145 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp" .

alpha:a-0146 rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0147 rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0148 rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0149 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-014a a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Occupancy Mode" .

alpha:a-014c a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-11 Cold Deck Air Damper" .

alpha:a-014d a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-11 Cold Deck Air Flow" .

alpha:a-014e a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-11 Cold Deck Air Flow Setpoint" .

alpha:a-014f a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-11 Discharge Air Temp" .

alpha:a-0150 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-11 Hot Deck Air Damper" .

alpha:a-0151 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-11 Hot Deck Air Flow" .

alpha:a-0152 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-11 Hot Deck Air Flow Setpoint" .

alpha:a-0153 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp" .

alpha:a-0154 rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0155 rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0156 rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0157 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0158 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Occupancy Mode" .

alpha:a-015a a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-12 Cold Deck Air Damper" .

alpha:a-015b a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-12 Cold Deck Air Flow" .

alpha:a-015c a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-12 Cold Deck Air Flow Setpoint" .

alpha:a-015d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-12 Discharge Air Temp" .

alpha:a-015e a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-12 Hot Deck Air Damper" .

alpha:a-015f a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-12 Hot Deck Air Flow" .

alpha:a-0160 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-12 Hot Deck Air Flow Setpoint" .

alpha:a-0161 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp" .

alpha:a-0162 rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0163 rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0164 rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0165 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0166 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Occupancy Mode" .

alpha:a-0168 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-13 Cold Deck Air Damper" .

alpha:a-0169 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-13 Cold Deck Air Flow" .

alpha:a-016a a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-13 Cold Deck Air Flow Setpoint" .

alpha:a-016b a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-13 Discharge Air Temp" .

alpha:a-016c a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-13 Hot Deck Air Damper" .

alpha:a-016d a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-13 Hot Deck Air Flow" .

alpha:a-016e a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-13 Hot Deck Air Flow Setpoint" .

alpha:a-016f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp" .

alpha:a-0170 rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0171 rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0172 rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0173 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0174 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Occupancy Mode" .

alpha:a-0176 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-14 Cold Deck Air Damper" .

alpha:a-0177 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-14 Cold Deck Air Flow" .

alpha:a-0178 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-14 Cold Deck Air Flow Setpoint" .

alpha:a-0179 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-14 Discharge Air Temp" .

alpha:a-017a a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-14 Hot Deck Air Damper" .

alpha:a-017b a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-14 Hot Deck Air Flow" .

alpha:a-017c a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-14 Hot Deck Air Flow Setpoint" .

alpha:a-017d a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp" .

alpha:a-017e rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-017f rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0180 rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0181 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0182 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Occupancy Mode" .

alpha:a-0184 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-15 Cold Deck Air Damper" .

alpha:a-0185 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-15 Cold Deck Air Flow" .

alpha:a-0186 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-15 Cold Deck Air Flow Setpoint" .

alpha:a-0187 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-15 Discharge Air Temp" .

alpha:a-0188 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-15 Hot Deck Air Damper" .

alpha:a-0189 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-15 Hot Deck Air Flow" .

alpha:a-018a a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-15 Hot Deck Air Flow Setpoint" .

alpha:a-018b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp" .

alpha:a-018c rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-018d rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Occ Heating Setpoint" .

alpha:a-018e rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-018f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0190 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Occupancy Mode" .

alpha:a-0192 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-16 Cold Deck Air Damper" .

alpha:a-0193 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-16 Cold Deck Air Flow" .

alpha:a-0194 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-16 Cold Deck Air Flow Setpoint" .

alpha:a-0195 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-16 Discharge Air Temp" .

alpha:a-0196 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-16 Hot Deck Air Damper" .

alpha:a-0197 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-16 Hot Deck Air Flow" .

alpha:a-0198 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-16 Hot Deck Air Flow Setpoint" .

alpha:a-0199 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp" .

alpha:a-019a rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-019b rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Occ Heating Setpoint" .

alpha:a-019c rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-019d a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-019e a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Occupancy Mode" .

alpha:a-01a0 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-17 Cold Deck Air Damper" .

alpha:a-01a1 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-17 Cold Deck Air Flow" .

alpha:a-01a2 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-17 Cold Deck Air Flow Setpoint" .

alpha:a-01a3 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-17 Discharge Air Temp" .

alpha:a-01a4 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-17 Hot Deck Air Damper" .

alpha:a-01a5 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-17 Hot Deck Air Flow" .

alpha:a-01a6 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-17 Hot Deck Air Flow Setpoint" .

alpha:a-01a7 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp" .

alpha:a-01a8 rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01a9 rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01aa rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01ab a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-01ac a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Occupancy Mode" .

alpha:a-01ae a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-18 Cold Deck Air Damper" .

alpha:a-01af a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-18 Cold Deck Air Flow" .

alpha:a-01b0 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-18 Cold Deck Air Flow Setpoint" .

alpha:a-01b1 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-18 Discharge Air Temp" .

alpha:a-01b2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-18 Hot Deck Air Damper" .

alpha:a-01b3 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-18 Hot Deck Air Flow" .

alpha:a-01b4 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-18 Hot Deck Air Flow Setpoint" .

alpha:a-01b5 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp" .

alpha:a-01b6 rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01b7 rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01b8 rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01b9 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-01ba a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Occupancy Mode" .

alpha:a-01bc a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-19 Cold Deck Air Damper" .

alpha:a-01bd a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-19 Cold Deck Air Flow" .

alpha:a-01be a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-19 Cold Deck Air Flow Setpoint" .

alpha:a-01bf a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-19 Discharge Air Temp" .

alpha:a-01c0 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-19 Hot Deck Air Damper" .

alpha:a-01c1 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-19 Hot Deck Air Flow" .

alpha:a-01c2 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-19 Hot Deck Air Flow Setpoint" .

alpha:a-01c3 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp" .

alpha:a-01c4 rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01c5 rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01c6 rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01c7 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-01c8 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Occupancy Mode" .

alpha:a-01ca a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-2 Cold Deck Air Damper" .

alpha:a-01cb a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-2 Cold Deck Air Flow" .

alpha:a-01cc a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-2 Cold Deck Air Flow Setpoint" .

alpha:a-01cd a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-2 Discharge Air Temp" .

alpha:a-01ce a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-2 Hot Deck Air Damper" .

alpha:a-01cf a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-2 Hot Deck Air Flow" .

alpha:a-01d0 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-2 Hot Deck Air Flow Setpoint" .

alpha:a-01d1 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp" .

alpha:a-01d2 rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01d3 rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01d4 rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01d5 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-01d6 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Occupancy Mode" .

alpha:a-01d8 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-3 Cold Deck Air Damper" .

alpha:a-01d9 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-3 Cold Deck Air Flow" .

alpha:a-01da a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-3 Cold Deck Air Flow Setpoint" .

alpha:a-01db a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-3 Discharge Air Temp" .

alpha:a-01dc a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-3 Hot Deck Air Damper" .

alpha:a-01dd a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-3 Hot Deck Air Flow" .

alpha:a-01de a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-3 Hot Deck Air Flow Setpoint" .

alpha:a-01df a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp" .

alpha:a-01e0 rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01e1 rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01e2 rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01e3 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-01e4 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Occupancy Mode" .

alpha:a-01e6 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-4 Cold Deck Air Damper" .

alpha:a-01e7 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-4 Cold Deck Air Flow" .

alpha:a-01e8 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-4 Cold Deck Air Flow Setpoint" .

alpha:a-01e9 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-4 Discharge Air Temp" .

alpha:a-01ea a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-4 Hot Deck Air Damper" .

alpha:a-01eb a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-4 Hot Deck Air Flow" .

alpha:a-01ec a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-4 Hot Deck Air Flow Setpoint" .

alpha:a-01ed a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp" .

alpha:a-01ee rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01ef rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01f0 rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01f1 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-01f2 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Occupancy Mode" .

alpha:a-01f4 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-5 Cold Deck Air Damper" .

alpha:a-01f5 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-5 Cold Deck Air Flow" .

alpha:a-01f6 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-5 Cold Deck Air Flow Setpoint" .

alpha:a-01f7 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-5 Discharge Air Temp" .

alpha:a-01f8 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-5 Hot Deck Air Damper" .

alpha:a-01f9 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-5 Hot Deck Air Flow" .

alpha:a-01fa a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-5 Hot Deck Air Flow Setpoint" .

alpha:a-01fb a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp" .

alpha:a-01fc rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-01fd rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Occ Heating Setpoint" .

alpha:a-01fe rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-01ff a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0200 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Occupancy Mode" .

alpha:a-0202 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-6 Cold Deck Air Damper" .

alpha:a-0203 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-6 Cold Deck Air Flow" .

alpha:a-0204 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-6 Cold Deck Air Flow Setpoint" .

alpha:a-0205 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-6 Discharge Air Temp" .

alpha:a-0206 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-6 Hot Deck Air Damper" .

alpha:a-0207 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-6 Hot Deck Air Flow" .

alpha:a-0208 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-6 Hot Deck Air Flow Setpoint" .

alpha:a-0209 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp" .

alpha:a-020a rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-020b rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Occ Heating Setpoint" .

alpha:a-020c rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-020d a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-020e a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Occupancy Mode" .

alpha:a-0210 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-7 Cold Deck Air Damper" .

alpha:a-0211 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-7 Cold Deck Air Flow" .

alpha:a-0212 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-7 Cold Deck Air Flow Setpoint" .

alpha:a-0213 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-7 Discharge Air Temp" .

alpha:a-0214 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-7 Hot Deck Air Damper" .

alpha:a-0215 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-7 Hot Deck Air Flow" .

alpha:a-0216 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-7 Hot Deck Air Flow Setpoint" .

alpha:a-0217 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp" .

alpha:a-0218 rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0219 rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Occ Heating Setpoint" .

alpha:a-021a rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-021b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-021c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Occupancy Mode" .

alpha:a-021e a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-8 Cold Deck Air Damper" .

alpha:a-021f a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-8 Cold Deck Air Flow" .

alpha:a-0220 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-8 Cold Deck Air Flow Setpoint" .

alpha:a-0221 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-8 Discharge Air Temp" .

alpha:a-0222 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-8 Hot Deck Air Damper" .

alpha:a-0223 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-8 Hot Deck Air Flow" .

alpha:a-0224 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-8 Hot Deck Air Flow Setpoint" .

alpha:a-0225 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp" .

alpha:a-0226 rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0227 rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0228 rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0229 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-022a a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Occupancy Mode" .

alpha:a-022c a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-9 Cold Deck Air Damper" .

alpha:a-022d a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-9 Cold Deck Air Flow" .

alpha:a-022e a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-9 Cold Deck Air Flow Setpoint" .

alpha:a-022f a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-9 Discharge Air Temp" .

alpha:a-0230 a brick:Damper_Command ;
    rdfs:label "Alpha Airside DD 1-5-9 Hot Deck Air Damper" .

alpha:a-0231 a brick:Air_Flow_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-9 Hot Deck Air Flow" .

alpha:a-0232 a brick:Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-9 Hot Deck Air Flow Setpoint" .

alpha:a-0233 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp" .

alpha:a-0234 rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0235 rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0236 rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0237 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0238 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Occupancy Mode" .

alpha:a-023a a brick:Sensor ;
    rdfs:label "Alpha Airside EF-1 Fan Status" .

alpha:a-023c a brick:Sensor ;
    rdfs:label "Alpha Airside EF-2 Fan Status" .

alpha:a-023e a brick:Sensor ;
    rdfs:label "Alpha Airside EF-3 Fan Status" .

alpha:a-0240 a brick:Sensor ;
    rdfs:label "Alpha Airside EF-4 Fan Status" .

alpha:a-0242 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-1 Air Damper" .

alpha:a-0243 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-1 Discharge Air Flow" .

alpha:a-0244 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-1 Discharge Air Flow Setpoint" .

alpha:a-0245 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-1 Discharge Air Temp" .

alpha:a-0246 rdfs:label "Alpha Airside VAV 1-2-1 Hot Water Valve" .

alpha:a-0247 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp" .

alpha:a-0248 rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0249 rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Occ Heating Setpoint" .

alpha:a-024a rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-024b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-024c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Occupancy Mode" .

alpha:a-024e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-10 Air Damper" .

alpha:a-024f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-10 Discharge Air Flow" .

alpha:a-0250 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-10 Discharge Air Flow Setpoint" .

alpha:a-0251 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-10 Discharge Air Temp" .

alpha:a-0252 rdfs:label "Alpha Airside VAV 1-2-10 Hot Water Valve" .

alpha:a-0253 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp" .

alpha:a-0254 rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0255 rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0256 rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0257 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0258 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Occupancy Mode" .

alpha:a-025a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-11 Air Damper" .

alpha:a-025b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-11 Discharge Air Flow" .

alpha:a-025c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-11 Discharge Air Flow Setpoint" .

alpha:a-025d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-11 Discharge Air Temp" .

alpha:a-025e rdfs:label "Alpha Airside VAV 1-2-11 Hot Water Valve" .

alpha:a-025f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp" .

alpha:a-0260 rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0261 rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0262 rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0263 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0264 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Occupancy Mode" .

alpha:a-0266 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-12 Air Damper" .

alpha:a-0267 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-12 Discharge Air Flow" .

alpha:a-0268 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-12 Discharge Air Flow Setpoint" .

alpha:a-0269 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-12 Discharge Air Temp" .

alpha:a-026a rdfs:label "Alpha Airside VAV 1-2-12 Hot Water Valve" .

alpha:a-026b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp" .

alpha:a-026c rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-026d rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Occ Heating Setpoint" .

alpha:a-026e rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-026f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0270 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Occupancy Mode" .

alpha:a-0272 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-13 Air Damper" .

alpha:a-0273 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-13 Discharge Air Flow" .

alpha:a-0274 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-13 Discharge Air Flow Setpoint" .

alpha:a-0275 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-13 Discharge Air Temp" .

alpha:a-0276 rdfs:label "Alpha Airside VAV 1-2-13 Hot Water Valve" .

alpha:a-0277 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp" .

alpha:a-0278 rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0279 rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Occ Heating Setpoint" .

alpha:a-027a rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-027b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-027c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Occupancy Mode" .

alpha:a-027e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-14 Air Damper" .

alpha:a-027f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-14 Discharge Air Flow" .

alpha:a-0280 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-14 Discharge Air Flow Setpoint" .

alpha:a-0281 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-14 Discharge Air Temp" .

alpha:a-0282 rdfs:label "Alpha Airside VAV 1-2-14 Hot Water Valve" .

alpha:a-0283 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp" .

alpha:a-0284 rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0285 rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0286 rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0287 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0288 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Occupancy Mode" .

alpha:a-028a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-15 Air Damper" .

alpha:a-028b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-15 Discharge Air Flow" .

alpha:a-028c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-15 Discharge Air Flow Setpoint" .

alpha:a-028d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-15 Discharge Air Temp" .

alpha:a-028e rdfs:label "Alpha Airside VAV 1-2-15 Hot Water Valve" .

alpha:a-028f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp" .

alpha:a-0290 rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0291 rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0292 rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0293 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0294 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Occupancy Mode" .

alpha:a-0296 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-16 Air Damper" .

alpha:a-0297 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-16 Discharge Air Flow" .

alpha:a-0298 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-16 Discharge Air Flow Setpoint" .

alpha:a-0299 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-16 Discharge Air Temp" .

alpha:a-029a rdfs:label "Alpha Airside VAV 1-2-16 Hot Water Valve" .

alpha:a-029b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp" .

alpha:a-029c rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-029d rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Occ Heating Setpoint" .

alpha:a-029e rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-029f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02a0 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Occupancy Mode" .

alpha:a-02a2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-17 Air Damper" .

alpha:a-02a3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-17 Discharge Air Flow" .

alpha:a-02a4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-17 Discharge Air Flow Setpoint" .

alpha:a-02a5 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-17 Discharge Air Temp" .

alpha:a-02a6 rdfs:label "Alpha Airside VAV 1-2-17 Hot Water Valve" .

alpha:a-02a7 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp" .

alpha:a-02a8 rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02a9 rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02aa rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02ab a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02ac a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Occupancy Mode" .

alpha:a-02ae a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-18 Air Damper" .

alpha:a-02af a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-18 Discharge Air Flow" .

alpha:a-02b0 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-18 Discharge Air Flow Setpoint" .

alpha:a-02b1 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-18 Discharge Air Temp" .

alpha:a-02b2 rdfs:label "Alpha Airside VAV 1-2-18 Hot Water Valve" .

alpha:a-02b3 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp" .

alpha:a-02b4 rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02b5 rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02b6 rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02b7 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02b8 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Occupancy Mode" .

alpha:a-02ba a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-19 Air Damper" .

alpha:a-02bb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-19 Discharge Air Flow" .

alpha:a-02bc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-19 Discharge Air Flow Setpoint" .

alpha:a-02bd a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-19 Discharge Air Temp" .

alpha:a-02be rdfs:label "Alpha Airside VAV 1-2-19 Hot Water Valve" .

alpha:a-02bf a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp" .

alpha:a-02c0 rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02c1 rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02c2 rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02c3 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02c4 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Occupancy Mode" .

alpha:a-02c6 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-20 Air Damper" .

alpha:a-02c7 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-20 Discharge Air Flow" .

alpha:a-02c8 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-20 Discharge Air Flow Setpoint" .

alpha:a-02c9 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-20 Discharge Air Temp" .

alpha:a-02ca rdfs:label "Alpha Airside VAV 1-2-20 Hot Water Valve" .

alpha:a-02cb a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp" .

alpha:a-02cc rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02cd rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02ce rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02cf a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02d0 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Occupancy Mode" .

alpha:a-02d2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-21 Air Damper" .

alpha:a-02d3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-21 Discharge Air Flow" .

alpha:a-02d4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-21 Discharge Air Flow Setpoint" .

alpha:a-02d5 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-21 Discharge Air Temp" .

alpha:a-02d6 rdfs:label "Alpha Airside VAV 1-2-21 Hot Water Valve" .

alpha:a-02d7 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp" .

alpha:a-02d8 rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02d9 rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02da rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02db a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02dc a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Occupancy Mode" .

alpha:a-02de a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-22 Air Damper" .

alpha:a-02df a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-22 Discharge Air Flow" .

alpha:a-02e0 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-22 Discharge Air Flow Setpoint" .

alpha:a-02e1 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-22 Discharge Air Temp" .

alpha:a-02e2 rdfs:label "Alpha Airside VAV 1-2-22 Hot Water Valve" .

alpha:a-02e3 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp" .

alpha:a-02e4 rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02e5 rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02e6 rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02e7 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02e8 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Occupancy Mode" .

alpha:a-02ea a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-23 Air Damper" .

alpha:a-02eb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-23 Discharge Air Flow" .

alpha:a-02ec a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-23 Discharge Air Flow Setpoint" .

alpha:a-02ed a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-23 Discharge Air Temp" .

alpha:a-02ee rdfs:label "Alpha Airside VAV 1-2-23 Hot Water Valve" .

alpha:a-02ef a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp" .

alpha:a-02f0 rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02f1 rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02f2 rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02f3 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-02f4 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Occupancy Mode" .

alpha:a-02f6 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-25 Air Damper" .

alpha:a-02f7 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-25 Discharge Air Flow" .

alpha:a-02f8 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-25 Discharge Air Flow Setpoint" .

alpha:a-02f9 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-25 Discharge Air Temp" .

alpha:a-02fa rdfs:label "Alpha Airside VAV 1-2-25 Hot Water Valve" .

alpha:a-02fb a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp" .

alpha:a-02fc rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-02fd rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Occ Heating Setpoint" .

alpha:a-02fe rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-02ff a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0300 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Occupancy Mode" .

alpha:a-0302 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-26 Air Damper" .

alpha:a-0303 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-26 Discharge Air Flow" .

alpha:a-0304 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-26 Discharge Air Flow Setpoint" .

alpha:a-0305 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-26 Discharge Air Temp" .

alpha:a-0306 rdfs:label "Alpha Airside VAV 1-2-26 Hot Water Valve" .

alpha:a-0307 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp" .

alpha:a-0308 rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0309 rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Occ Heating Setpoint" .

alpha:a-030a rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-030b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-030c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Occupancy Mode" .

alpha:a-030e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-27 Air Damper" .

alpha:a-030f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-27 Discharge Air Flow" .

alpha:a-0310 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-27 Discharge Air Flow Setpoint" .

alpha:a-0311 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-27 Discharge Air Temp" .

alpha:a-0312 rdfs:label "Alpha Airside VAV 1-2-27 Hot Water Valve" .

alpha:a-0313 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp" .

alpha:a-0314 rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0315 rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0316 rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0317 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0318 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Occupancy Mode" .

alpha:a-031a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-28 Air Damper" .

alpha:a-031b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-28 Discharge Air Flow" .

alpha:a-031c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-28 Discharge Air Flow Setpoint" .

alpha:a-031d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-28 Discharge Air Temp" .

alpha:a-031e rdfs:label "Alpha Airside VAV 1-2-28 Hot Water Valve" .

alpha:a-031f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp" .

alpha:a-0320 rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0321 rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0322 rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0323 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0324 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Occupancy Mode" .

alpha:a-0326 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-29 Air Damper" .

alpha:a-0327 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-29 Discharge Air Flow" .

alpha:a-0328 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-29 Discharge Air Flow Setpoint" .

alpha:a-0329 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-29 Discharge Air Temp" .

alpha:a-032a rdfs:label "Alpha Airside VAV 1-2-29 Hot Water Valve" .

alpha:a-032b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp" .

alpha:a-032c rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-032d rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Occ Heating Setpoint" .

alpha:a-032e rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-032f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0330 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Occupancy Mode" .

alpha:a-0332 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-3 Air Damper" .

alpha:a-0333 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-3 Discharge Air Flow" .

alpha:a-0334 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-3 Discharge Air Flow Setpoint" .

alpha:a-0335 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-3 Discharge Air Temp" .

alpha:a-0336 rdfs:label "Alpha Airside VAV 1-2-3 Hot Water Valve" .

alpha:a-0337 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp" .

alpha:a-0338 rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0339 rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Occ Heating Setpoint" .

alpha:a-033a rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-033b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-033c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Occupancy Mode" .

alpha:a-033e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-30 Air Damper" .

alpha:a-033f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-30 Discharge Air Flow" .

alpha:a-0340 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-30 Discharge Air Flow Setpoint" .

alpha:a-0341 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-30 Discharge Air Temp" .

alpha:a-0342 rdfs:label "Alpha Airside VAV 1-2-30 Hot Water Valve" .

alpha:a-0343 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp" .

alpha:a-0344 rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0345 rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0346 rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0347 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0348 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Occupancy Mode" .

alpha:a-034a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-31 Air Damper" .

alpha:a-034b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-31 Discharge Air Flow" .

alpha:a-034c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-31 Discharge Air Flow Setpoint" .

alpha:a-034d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-31 Discharge Air Temp" .

alpha:a-034e rdfs:label "Alpha Airside VAV 1-2-31 Hot Water Valve" .

alpha:a-034f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp" .

alpha:a-0350 rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0351 rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0352 rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0353 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0354 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Occupancy Mode" .

alpha:a-0356 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-32 Air Damper" .

alpha:a-0357 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-32 Discharge Air Flow" .

alpha:a-0358 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-32 Discharge Air Flow Setpoint" .

alpha:a-0359 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-32 Discharge Air Temp" .

alpha:a-035a rdfs:label "Alpha Airside VAV 1-2-32 Hot Water Valve" .

alpha:a-035b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp" .

alpha:a-035c rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-035d rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Occ Heating Setpoint" .

alpha:a-035e rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-035f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0360 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Occupancy Mode" .

alpha:a-0362 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-33 Air Damper" .

alpha:a-0363 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-33 Discharge Air Flow" .

alpha:a-0364 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-33 Discharge Air Flow Setpoint" .

alpha:a-0365 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-33 Discharge Air Temp" .

alpha:a-0366 rdfs:label "Alpha Airside VAV 1-2-33 Hot Water Valve" .

alpha:a-0367 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp" .

alpha:a-0368 rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0369 rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Occ Heating Setpoint" .

alpha:a-036a rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-036b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-036c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Occupancy Mode" .

alpha:a-036e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-34 Air Damper" .

alpha:a-036f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-34 Discharge Air Flow" .

alpha:a-0370 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-34 Discharge Air Flow Setpoint" .

alpha:a-0371 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-34 Discharge Air Temp" .

alpha:a-0372 rdfs:label "Alpha Airside VAV 1-2-34 Hot Water Valve" .

alpha:a-0373 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp" .

alpha:a-0374 rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0375 rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0376 rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0377 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0378 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Occupancy Mode" .

alpha:a-037a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-35 Air Damper" .

alpha:a-037b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-35 Discharge Air Flow" .

alpha:a-037c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-35 Discharge Air Flow Setpoint" .

alpha:a-037d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-35 Discharge Air Temp" .

alpha:a-037e rdfs:label "Alpha Airside VAV 1-2-35 Hot Water Valve" .

alpha:a-037f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp" .

alpha:a-0380 rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0381 rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0382 rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0383 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0384 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Occupancy Mode" .

alpha:a-0386 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-36 Air Damper" .

alpha:a-0387 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-36 Discharge Air Flow" .

alpha:a-0388 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-36 Discharge Air Flow Setpoint" .

alpha:a-0389 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-36 Discharge Air Temp" .

alpha:a-038a rdfs:label "Alpha Airside VAV 1-2-36 Hot Water Valve" .

alpha:a-038b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp" .

alpha:a-038c rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-038d rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Occ Heating Setpoint" .

alpha:a-038e rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-038f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0390 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Occupancy Mode" .

alpha:a-0392 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-37 Air Damper" .

alpha:a-0393 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-37 Discharge Air Flow" .

alpha:a-0394 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-37 Discharge Air Flow Setpoint" .

alpha:a-0395 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-37 Discharge Air Temp" .

alpha:a-0396 rdfs:label "Alpha Airside VAV 1-2-37 Hot Water Valve" .

alpha:a-0397 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp" .

alpha:a-0398 rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0399 rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Occ Heating Setpoint" .

alpha:a-039a rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-039b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-039c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Occupancy Mode" .

alpha:a-039e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-38 Air Damper" .

alpha:a-039f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-38 Discharge Air Flow" .

alpha:a-03a0 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-38 Discharge Air Flow Setpoint" .

alpha:a-03a1 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-38 Discharge Air Temp" .

alpha:a-03a2 rdfs:label "Alpha Airside VAV 1-2-38 Hot Water Valve" .

alpha:a-03a3 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp" .

alpha:a-03a4 rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03a5 rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03a6 rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03a7 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03a8 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Occupancy Mode" .

alpha:a-03aa a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-4 Air Damper" .

alpha:a-03ab a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-4 Discharge Air Flow" .

alpha:a-03ac a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-4 Discharge Air Flow Setpoint" .

alpha:a-03ad a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-4 Discharge Air Temp" .

alpha:a-03ae rdfs:label "Alpha Airside VAV 1-2-4 Hot Water Valve" .

alpha:a-03af a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp" .

alpha:a-03b0 rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03b1 rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03b2 rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03b3 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03b4 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Occupancy Mode" .

alpha:a-03b6 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-40 Air Damper" .

alpha:a-03b7 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-40 Discharge Air Flow" .

alpha:a-03b8 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-40 Discharge Air Flow Setpoint" .

alpha:a-03b9 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-40 Discharge Air Temp" .

alpha:a-03ba rdfs:label "Alpha Airside VAV 1-2-40 Hot Water Valve" .

alpha:a-03bb a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp" .

alpha:a-03bc rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03bd rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03be rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03bf a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03c0 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Occupancy Mode" .

alpha:a-03c2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-41 Air Damper" .

alpha:a-03c3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-41 Discharge Air Flow" .

alpha:a-03c4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-41 Discharge Air Flow Setpoint" .

alpha:a-03c5 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-41 Discharge Air Temp" .

alpha:a-03c6 rdfs:label "Alpha Airside VAV 1-2-41 Hot Water Valve" .

alpha:a-03c7 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp" .

alpha:a-03c8 rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03c9 rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03ca rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03cb a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03cc a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Occupancy Mode" .

alpha:a-03ce a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-42 Air Damper" .

alpha:a-03cf a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-42 Discharge Air Flow" .

alpha:a-03d0 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-42 Discharge Air Flow Setpoint" .

alpha:a-03d1 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-42 Discharge Air Temp" .

alpha:a-03d2 rdfs:label "Alpha Airside VAV 1-2-42 Hot Water Valve" .

alpha:a-03d3 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp" .

alpha:a-03d4 rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03d5 rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03d6 rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03d7 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03d8 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Occupancy Mode" .

alpha:a-03da a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-43 Air Damper" .

alpha:a-03db a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-43 Discharge Air Flow" .

alpha:a-03dc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-43 Discharge Air Flow Setpoint" .

alpha:a-03dd a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-43 Discharge Air Temp" .

alpha:a-03de rdfs:label "Alpha Airside VAV 1-2-43 Hot Water Valve" .

alpha:a-03df a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp" .

alpha:a-03e0 rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03e1 rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03e2 rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03e3 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03e4 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Occupancy Mode" .

alpha:a-03e6 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-44 Air Damper" .

alpha:a-03e7 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-44 Discharge Air Flow" .

alpha:a-03e8 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-44 Discharge Air Flow Setpoint" .

alpha:a-03e9 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-44 Discharge Air Temp" .

alpha:a-03ea rdfs:label "Alpha Airside VAV 1-2-44 Hot Water Valve" .

alpha:a-03eb a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp" .

alpha:a-03ec rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03ed rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03ee rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03ef a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03f0 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Occupancy Mode" .

alpha:a-03f2 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-45 Air Damper" .

alpha:a-03f3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-45 Discharge Air Flow" .

alpha:a-03f4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-45 Discharge Air Flow Setpoint" .

alpha:a-03f5 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-45 Discharge Air Temp" .

alpha:a-03f6 rdfs:label "Alpha Airside VAV 1-2-45 Hot Water Valve" .

alpha:a-03f7 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp" .

alpha:a-03f8 rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-03f9 rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Occ Heating Setpoint" .

alpha:a-03fa rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-03fb a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-03fc a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Occupancy Mode" .

alpha:a-03fe a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-46 Air Damper" .

alpha:a-03ff a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-46 Discharge Air Flow" .

alpha:a-0400 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-46 Discharge Air Flow Setpoint" .

alpha:a-0401 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-46 Discharge Air Temp" .

alpha:a-0402 rdfs:label "Alpha Airside VAV 1-2-46 Hot Water Valve" .

alpha:a-0403 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp" .

alpha:a-0404 rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0405 rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0406 rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0407 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0408 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Occupancy Mode" .

alpha:a-040a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-47 Air Damper" .

alpha:a-040b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-47 Discharge Air Flow" .

alpha:a-040c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-47 Discharge Air Flow Setpoint" .

alpha:a-040d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-47 Discharge Air Temp" .

alpha:a-040e rdfs:label "Alpha Airside VAV 1-2-47 Hot Water Valve" .

alpha:a-040f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp" .

alpha:a-0410 rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0411 rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0412 rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0413 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0414 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Occupancy Mode" .

alpha:a-0416 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-48 Air Damper" .

alpha:a-0417 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-48 Discharge Air Flow" .

alpha:a-0418 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-48 Discharge Air Flow Setpoint" .

alpha:a-0419 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-48 Discharge Air Temp" .

alpha:a-041a rdfs:label "Alpha Airside VAV 1-2-48 Hot Water Valve" .

alpha:a-041b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp" .

alpha:a-041c rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-041d rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Occ Heating Setpoint" .

alpha:a-041e rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-041f a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0420 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Occupancy Mode" .

alpha:a-0422 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-5 Air Damper" .

alpha:a-0423 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-5 Discharge Air Flow" .

alpha:a-0424 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-5 Discharge Air Flow Setpoint" .

alpha:a-0425 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-5 Discharge Air Temp" .

alpha:a-0426 rdfs:label "Alpha Airside VAV 1-2-5 Hot Water Valve" .

alpha:a-0427 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp" .

alpha:a-0428 rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0429 rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Occ Heating Setpoint" .

alpha:a-042a rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-042b a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-042c a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Occupancy Mode" .

alpha:a-042e a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-50 Air Damper" .

alpha:a-042f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-50 Discharge Air Flow" .

alpha:a-0430 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-50 Discharge Air Flow Setpoint" .

alpha:a-0431 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-50 Discharge Air Temp" .

alpha:a-0432 rdfs:label "Alpha Airside VAV 1-2-50 Hot Water Valve" .

alpha:a-0433 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp" .

alpha:a-0434 rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0435 rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0436 rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0437 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0438 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Occupancy Mode" .

alpha:a-043a a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-51 Air Damper" .

alpha:a-043b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-51 Discharge Air Flow" .

alpha:a-043c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-51 Discharge Air Flow Setpoint" .

alpha:a-043d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-51 Discharge Air Temp" .

alpha:a-043e rdfs:label "Alpha Airside VAV 1-2-51 Hot Water Valve" .

alpha:a-043f a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp" .

alpha:a-0440 rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0441 rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0442 rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0443 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0444 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Occupancy Mode" .

alpha:a-0446 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-52 Air Damper" .

alpha:a-0447 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-52 Discharge Air Flow" .

alpha:a-0448 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-52 Discharge Air Flow Setpoint" .

alpha:a-0449 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-52 Discharge Air Temp" .

alpha:a-044a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp" .

alpha:a-044b rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-044c rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Occ Heating Setpoint" .

alpha:a-044d rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-044e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-044f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Occupancy Mode" .

alpha:a-0451 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-53 Air Damper" .

alpha:a-0452 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-53 Discharge Air Flow" .

alpha:a-0453 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-53 Discharge Air Flow Setpoint" .

alpha:a-0454 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-53 Discharge Air Temp" .

alpha:a-0455 rdfs:label "Alpha Airside VAV 1-2-53 Hot Water Valve" .

alpha:a-0456 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp" .

alpha:a-0457 rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0458 rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0459 rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-045a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-045b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Occupancy Mode" .

alpha:a-045d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-55 Air Damper" .

alpha:a-045e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-55 Discharge Air Flow" .

alpha:a-045f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-55 Discharge Air Flow Setpoint" .

alpha:a-0460 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-55 Discharge Air Temp" .

alpha:a-0461 rdfs:label "Alpha Airside VAV 1-2-55 Hot Water Valve" .

alpha:a-0462 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp" .

alpha:a-0463 rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0464 rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0465 rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0466 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0467 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Occupancy Mode" .

alpha:a-0469 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-56 Air Damper" .

alpha:a-046a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-56 Discharge Air Flow" .

alpha:a-046b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-56 Discharge Air Flow Setpoint" .

alpha:a-046c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-56 Discharge Air Temp" .

alpha:a-046d rdfs:label "Alpha Airside VAV 1-2-56 Hot Water Valve" .

alpha:a-046e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp" .

alpha:a-046f rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0470 rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0471 rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0472 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0473 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Occupancy Mode" .

alpha:a-0475 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-58 Air Damper" .

alpha:a-0476 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-58 Discharge Air Flow" .

alpha:a-0477 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-58 Discharge Air Flow Setpoint" .

alpha:a-0478 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-58 Discharge Air Temp" .

alpha:a-0479 rdfs:label "Alpha Airside VAV 1-2-58 Hot Water Valve" .

alpha:a-047a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp" .

alpha:a-047b rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-047c rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Occ Heating Setpoint" .

alpha:a-047d rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-047e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-047f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Occupancy Mode" .

alpha:a-0481 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-59 Air Damper" .

alpha:a-0482 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-59 Discharge Air Flow" .

alpha:a-0483 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-59 Discharge Air Flow Setpoint" .

alpha:a-0484 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-59 Discharge Air Temp" .

alpha:a-0485 rdfs:label "Alpha Airside VAV 1-2-59 Hot Water Valve" .

alpha:a-0486 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp" .

alpha:a-0487 rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0488 rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0489 rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-048a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-048b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Occupancy Mode" .

alpha:a-048d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-6 Air Damper" .

alpha:a-048e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-6 Discharge Air Flow" .

alpha:a-048f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-6 Discharge Air Flow Setpoint" .

alpha:a-0490 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-6 Discharge Air Temp" .

alpha:a-0491 rdfs:label "Alpha Airside VAV 1-2-6 Hot Water Valve" .

alpha:a-0492 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp" .

alpha:a-0493 rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0494 rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0495 rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0496 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0497 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Occupancy Mode" .

alpha:a-0499 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-61 Air Damper" .

alpha:a-049a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-61 Discharge Air Flow" .

alpha:a-049b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-61 Discharge Air Flow Setpoint" .

alpha:a-049c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-61 Discharge Air Temp" .

alpha:a-049d rdfs:label "Alpha Airside VAV 1-2-61 Hot Water Valve" .

alpha:a-049e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp" .

alpha:a-049f rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04a0 rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04a1 rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04a2 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04a3 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Occupancy Mode" .

alpha:a-04a5 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-62 Air Damper" .

alpha:a-04a6 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-62 Discharge Air Flow" .

alpha:a-04a7 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-62 Discharge Air Flow Setpoint" .

alpha:a-04a8 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-62 Discharge Air Temp" .

alpha:a-04a9 rdfs:label "Alpha Airside VAV 1-2-62 Hot Water Valve" .

alpha:a-04aa a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp" .

alpha:a-04ab rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04ac rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04ad rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04ae a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04af a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Occupancy Mode" .

alpha:a-04b1 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-63 Air Damper" .

alpha:a-04b2 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-63 Discharge Air Flow" .

alpha:a-04b3 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-63 Discharge Air Flow Setpoint" .

alpha:a-04b4 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-63 Discharge Air Temp" .

alpha:a-04b5 rdfs:label "Alpha Airside VAV 1-2-63 Hot Water Valve" .

alpha:a-04b6 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp" .

alpha:a-04b7 rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04b8 rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04b9 rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04ba a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04bb a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Occupancy Mode" .

alpha:a-04bd a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-64 Air Damper" .

alpha:a-04be a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-64 Discharge Air Flow" .

alpha:a-04bf a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-64 Discharge Air Flow Setpoint" .

alpha:a-04c0 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-64 Discharge Air Temp" .

alpha:a-04c1 rdfs:label "Alpha Airside VAV 1-2-64 Hot Water Valve" .

alpha:a-04c2 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp" .

alpha:a-04c3 rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04c4 rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04c5 rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04c6 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04c7 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Occupancy Mode" .

alpha:a-04c9 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-65 Air Damper" .

alpha:a-04ca a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-65 Discharge Air Flow" .

alpha:a-04cb a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-65 Discharge Air Flow Setpoint" .

alpha:a-04cc a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp" .

alpha:a-04cd rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04ce rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04cf rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04d0 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04d1 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Occupancy Mode" .

alpha:a-04d3 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-66 Air Damper" .

alpha:a-04d4 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-66 Discharge Air Flow" .

alpha:a-04d5 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-66 Discharge Air Flow Setpoint" .

alpha:a-04d6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-66 Discharge Air Temp" .

alpha:a-04d7 rdfs:label "Alpha Airside VAV 1-2-66 Hot Water Valve" .

alpha:a-04d8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp" .

alpha:a-04d9 rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04da rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04db rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04dc a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04dd a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Occupancy Mode" .

alpha:a-04df a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-67 Air Damper" .

alpha:a-04e0 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-67 Discharge Air Flow" .

alpha:a-04e1 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-67 Discharge Air Flow Setpoint" .

alpha:a-04e2 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-67 Discharge Air Temp" .

alpha:a-04e3 rdfs:label "Alpha Airside VAV 1-2-67 Hot Water Valve" .

alpha:a-04e4 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp" .

alpha:a-04e5 rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04e6 rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04e7 rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04e8 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04e9 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Occupancy Mode" .

alpha:a-04eb a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-68 Air Damper" .

alpha:a-04ec a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-68 Discharge Air Flow" .

alpha:a-04ed a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-68 Discharge Air Flow Setpoint" .

alpha:a-04ee a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-68 Discharge Air Temp" .

alpha:a-04ef rdfs:label "Alpha Airside VAV 1-2-68 Hot Water Valve" .

alpha:a-04f0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp" .

alpha:a-04f1 rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04f2 rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04f3 rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-04f4 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-04f5 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Occupancy Mode" .

alpha:a-04f7 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-69 Air Damper" .

alpha:a-04f8 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-69 Discharge Air Flow" .

alpha:a-04f9 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-69 Discharge Air Flow Setpoint" .

alpha:a-04fa a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-69 Discharge Air Temp" .

alpha:a-04fb rdfs:label "Alpha Airside VAV 1-2-69 Hot Water Valve" .

alpha:a-04fc a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp" .

alpha:a-04fd rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-04fe rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Occ Heating Setpoint" .

alpha:a-04ff rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0500 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0501 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Occupancy Mode" .

alpha:a-0503 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-7 Air Damper" .

alpha:a-0504 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-7 Discharge Air Flow" .

alpha:a-0505 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-7 Discharge Air Flow Setpoint" .

alpha:a-0506 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-7 Discharge Air Temp" .

alpha:a-0507 rdfs:label "Alpha Airside VAV 1-2-7 Hot Water Valve" .

alpha:a-0508 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp" .

alpha:a-0509 rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-050a rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Occ Heating Setpoint" .

alpha:a-050b rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-050c a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-050d a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Occupancy Mode" .

alpha:a-050f a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-70 Air Damper" .

alpha:a-0510 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-70 Discharge Air Flow" .

alpha:a-0511 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-70 Discharge Air Flow Setpoint" .

alpha:a-0512 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-70 Discharge Air Temp" .

alpha:a-0513 rdfs:label "Alpha Airside VAV 1-2-70 Hot Water Valve" .

alpha:a-0514 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp" .

alpha:a-0515 rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0516 rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0517 rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0518 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0519 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Occupancy Mode" .

alpha:a-051b a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-71 Air Damper" .

alpha:a-051c a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-71 Discharge Air Flow" .

alpha:a-051d a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-71 Discharge Air Flow Setpoint" .

alpha:a-051e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-71 Discharge Air Temp" .

alpha:a-051f rdfs:label "Alpha Airside VAV 1-2-71 Hot Water Valve" .

alpha:a-0520 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp" .

alpha:a-0521 rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0522 rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0523 rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0524 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0525 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Occupancy Mode" .

alpha:a-0527 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-72 Air Damper" .

alpha:a-0528 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-72 Discharge Air Flow" .

alpha:a-0529 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-72 Discharge Air Flow Setpoint" .

alpha:a-052a a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-72 Discharge Air Temp" .

alpha:a-052b rdfs:label "Alpha Airside VAV 1-2-72 Hot Water Valve" .

alpha:a-052c a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp" .

alpha:a-052d rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-052e rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Occ Heating Setpoint" .

alpha:a-052f rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0530 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0531 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Occupancy Mode" .

alpha:a-0533 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-73 Air Damper" .

alpha:a-0534 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-73 Discharge Air Flow" .

alpha:a-0535 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-73 Discharge Air Flow Setpoint" .

alpha:a-0536 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-73 Discharge Air Temp" .

alpha:a-0537 rdfs:label "Alpha Airside VAV 1-2-73 Hot Water Valve" .

alpha:a-0538 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp" .

alpha:a-0539 rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-053a rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Occ Heating Setpoint" .

alpha:a-053b rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-053c a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-053d a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Occupancy Mode" .

alpha:a-053f a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-74 Air Damper" .

alpha:a-0540 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-74 Discharge Air Flow" .

alpha:a-0541 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-74 Discharge Air Flow Setpoint" .

alpha:a-0542 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-74 Discharge Air Temp" .

alpha:a-0543 rdfs:label "Alpha Airside VAV 1-2-74 Hot Water Valve" .

alpha:a-0544 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp" .

alpha:a-0545 rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0546 rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0547 rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0548 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0549 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Occupancy Mode" .

alpha:a-054b a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-75 Air Damper" .

alpha:a-054c a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-75 Discharge Air Flow" .

alpha:a-054d a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-75 Discharge Air Flow Setpoint" .

alpha:a-054e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp" .

alpha:a-054f rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0550 rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0551 rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0552 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0553 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Occupancy Mode" .

alpha:a-0555 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-76 Air Damper" .

alpha:a-0556 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-76 Discharge Air Flow" .

alpha:a-0557 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-76 Discharge Air Flow Setpoint" .

alpha:a-0558 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-76 Discharge Air Temp" .

alpha:a-0559 rdfs:label "Alpha Airside VAV 1-2-76 Hot Water Valve" .

alpha:a-055a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp" .

alpha:a-055b rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-055c rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Occ Heating Setpoint" .

alpha:a-055d rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-055e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-055f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Occupancy Mode" .

alpha:a-0561 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-78 Air Damper" .

alpha:a-0562 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-78 Discharge Air Flow" .

alpha:a-0563 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-78 Discharge Air Flow Setpoint" .

alpha:a-0564 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-78 Discharge Air Temp" .

alpha:a-0565 rdfs:label "Alpha Airside VAV 1-2-78 Hot Water Valve" .

alpha:a-0566 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp" .

alpha:a-0567 rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0568 rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0569 rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-056a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-056b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Occupancy Mode" .

alpha:a-056d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-79 Air Damper" .

alpha:a-056e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-79 Discharge Air Flow" .

alpha:a-056f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-79 Discharge Air Flow Setpoint" .

alpha:a-0570 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-79 Discharge Air Temp" .

alpha:a-0571 rdfs:label "Alpha Airside VAV 1-2-79 Hot Water Valve" .

alpha:a-0572 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp" .

alpha:a-0573 rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0574 rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0575 rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0576 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0577 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Occupancy Mode" .

alpha:a-0579 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-8 Air Damper" .

alpha:a-057a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-8 Discharge Air Flow" .

alpha:a-057b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-8 Discharge Air Flow Setpoint" .

alpha:a-057c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-8 Discharge Air Temp" .

alpha:a-057d rdfs:label "Alpha Airside VAV 1-2-8 Hot Water Valve" .

alpha:a-057e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp" .

alpha:a-057f rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0580 rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0581 rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0582 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0583 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Occupancy Mode" .

alpha:a-0585 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-80 Air Damper" .

alpha:a-0586 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-80 Discharge Air Flow" .

alpha:a-0587 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-80 Discharge Air Flow Setpoint" .

alpha:a-0588 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-80 Discharge Air Temp" .

alpha:a-0589 rdfs:label "Alpha Airside VAV 1-2-80 Hot Water Valve" .

alpha:a-058a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp" .

alpha:a-058b rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-058c rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Occ Heating Setpoint" .

alpha:a-058d rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-058e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-058f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Occupancy Mode" .

alpha:a-0591 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-81 Air Damper" .

alpha:a-0592 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-81 Discharge Air Flow" .

alpha:a-0593 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-81 Discharge Air Flow Setpoint" .

alpha:a-0594 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp" .

alpha:a-0595 rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0596 rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0597 rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0598 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0599 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Occupancy Mode" .

alpha:a-059b a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-82 Air Damper" .

alpha:a-059c a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-82 Discharge Air Flow" .

alpha:a-059d a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-82 Discharge Air Flow Setpoint" .

alpha:a-059e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-82 Discharge Air Temp" .

alpha:a-059f rdfs:label "Alpha Airside VAV 1-2-82 Hot Water Valve" .

alpha:a-05a0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp" .

alpha:a-05a1 rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05a2 rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05a3 rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05a4 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05a5 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Occupancy Mode" .

alpha:a-05a7 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-83 Air Damper" .

alpha:a-05a8 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-83 Discharge Air Flow" .

alpha:a-05a9 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-83 Discharge Air Flow Setpoint" .

alpha:a-05aa a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-83 Discharge Air Temp" .

alpha:a-05ab rdfs:label "Alpha Airside VAV 1-2-83 Hot Water Valve" .

alpha:a-05ac a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp" .

alpha:a-05ad rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05ae rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05af rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05b0 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05b1 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Occupancy Mode" .

alpha:a-05b3 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-84 Air Damper" .

alpha:a-05b4 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-84 Discharge Air Flow" .

alpha:a-05b5 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-84 Discharge Air Flow Setpoint" .

alpha:a-05b6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-84 Discharge Air Temp" .

alpha:a-05b7 rdfs:label "Alpha Airside VAV 1-2-84 Hot Water Valve" .

alpha:a-05b8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp" .

alpha:a-05b9 rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05ba rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05bb rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05bc a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05bd a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Occupancy Mode" .

alpha:a-05bf a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-85 Air Damper" .

alpha:a-05c0 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-85 Discharge Air Flow" .

alpha:a-05c1 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-85 Discharge Air Flow Setpoint" .

alpha:a-05c2 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-85 Discharge Air Temp" .

alpha:a-05c3 rdfs:label "Alpha Airside VAV 1-2-85 Hot Water Valve" .

alpha:a-05c4 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp" .

alpha:a-05c5 rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05c6 rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05c7 rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05c8 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05c9 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Occupancy Mode" .

alpha:a-05cb a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-86 Air Damper" .

alpha:a-05cc a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-86 Discharge Air Flow" .

alpha:a-05cd a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-86 Discharge Air Flow Setpoint" .

alpha:a-05ce a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-86 Discharge Air Temp" .

alpha:a-05cf rdfs:label "Alpha Airside VAV 1-2-86 Hot Water Valve" .

alpha:a-05d0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp" .

alpha:a-05d1 rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05d2 rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05d3 rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05d4 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05d5 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Occupancy Mode" .

alpha:a-05d7 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-87 Air Damper" .

alpha:a-05d8 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-87 Discharge Air Flow" .

alpha:a-05d9 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-87 Discharge Air Flow Setpoint" .

alpha:a-05da a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-87 Discharge Air Temp" .

alpha:a-05db rdfs:label "Alpha Airside VAV 1-2-87 Hot Water Valve" .

alpha:a-05dc a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp" .

alpha:a-05dd rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05de rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05df rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05e0 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05e1 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Occupancy Mode" .

alpha:a-05e3 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-88 Air Damper" .

alpha:a-05e4 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-88 Discharge Air Flow" .

alpha:a-05e5 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-88 Discharge Air Flow Setpoint" .

alpha:a-05e6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-88 Discharge Air Temp" .

alpha:a-05e7 rdfs:label "Alpha Airside VAV 1-2-88 Hot Water Valve" .

alpha:a-05e8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp" .

alpha:a-05e9 rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05ea rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05eb rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05ec a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05ed a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Occupancy Mode" .

alpha:a-05ef a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-89 Air Damper" .

alpha:a-05f0 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-89 Discharge Air Flow" .

alpha:a-05f1 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-89 Discharge Air Flow Setpoint" .

alpha:a-05f2 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-89 Discharge Air Temp" .

alpha:a-05f3 rdfs:label "Alpha Airside VAV 1-2-89 Hot Water Valve" .

alpha:a-05f4 a brick:Fan_Command ;
    rdfs:label "Alpha Airside VAV 1-2-89 Relief Air Fan S/S Command" .

alpha:a-05f5 a brick:Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-89 Relief Fan Status" .

alpha:a-05f6 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp" .

alpha:a-05f7 rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-05f8 rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Occ Heating Setpoint" .

alpha:a-05f9 rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-05fa a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-05fb a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Occupancy Mode" .

alpha:a-05fd a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-9 Air Damper" .

alpha:a-05fe a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-9 Discharge Air Flow" .

alpha:a-05ff a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-9 Discharge Air Flow Setpoint" .

alpha:a-0600 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-9 Discharge Air Temp" .

alpha:a-0601 rdfs:label "Alpha Airside VAV 1-2-9 Hot Water Valve" .

alpha:a-0602 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp" .

alpha:a-0603 rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0604 rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0605 rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0606 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0607 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Occupancy Mode" .

alpha:a-0609 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-90 Air Damper" .

alpha:a-060a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-90 Discharge Air Flow" .

alpha:a-060b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-90 Discharge Air Flow Setpoint" .

alpha:a-060c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-90 Discharge Air Temp" .

alpha:a-060d rdfs:label "Alpha Airside VAV 1-2-90 Hot Water Valve" .

alpha:a-060e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp" .

alpha:a-060f rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0610 rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0611 rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0612 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0613 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Occupancy Mode" .

alpha:a-0615 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-91 Air Damper" .

alpha:a-0616 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-91 Discharge Air Flow" .

alpha:a-0617 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-91 Discharge Air Flow Setpoint" .

alpha:a-0618 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-91 Discharge Air Temp" .

alpha:a-0619 rdfs:label "Alpha Airside VAV 1-2-91 Hot Water Valve" .

alpha:a-061a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp" .

alpha:a-061b rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-061c rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Occ Heating Setpoint" .

alpha:a-061d rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-061e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-061f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Occupancy Mode" .

alpha:a-0621 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-92 Air Damper" .

alpha:a-0622 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-92 Discharge Air Flow" .

alpha:a-0623 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-92 Discharge Air Flow Setpoint" .

alpha:a-0624 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-92 Discharge Air Temp" .

alpha:a-0625 rdfs:label "Alpha Airside VAV 1-2-92 Hot Water Valve" .

alpha:a-0626 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp" .

alpha:a-0627 rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0628 rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0629 rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-062a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-062b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Occupancy Mode" .

alpha:a-062d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-93 Air Damper" .

alpha:a-062e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-93 Discharge Air Flow" .

alpha:a-062f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-93 Discharge Air Flow Setpoint" .

alpha:a-0630 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-93 Discharge Air Temp" .

alpha:a-0631 rdfs:label "Alpha Airside VAV 1-2-93 Hot Water Valve" .

alpha:a-0632 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp" .

alpha:a-0633 rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0634 rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0635 rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0636 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0637 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Occupancy Mode" .

alpha:a-0639 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-94 Air Damper" .

alpha:a-063a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-94 Discharge Air Flow" .

alpha:a-063b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-94 Discharge Air Flow Setpoint" .

alpha:a-063c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-94 Discharge Air Temp" .

alpha:a-063d rdfs:label "Alpha Airside VAV 1-2-94 Hot Water Valve" .

alpha:a-063e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp" .

alpha:a-063f rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0640 rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0641 rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0642 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0643 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Occupancy Mode" .

alpha:a-0645 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-95 Air Damper" .

alpha:a-0646 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-95 Discharge Air Flow" .

alpha:a-0647 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-95 Discharge Air Flow Setpoint" .

alpha:a-0648 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-95 Discharge Air Temp" .

alpha:a-0649 rdfs:label "Alpha Airside VAV 1-2-95 Hot Water Valve" .

alpha:a-064a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp" .

alpha:a-064b rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-064c rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Occ Heating Setpoint" .

alpha:a-064d rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-064e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-064f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Occupancy Mode" .

alpha:a-0651 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-2-96 Air Damper" .

alpha:a-0652 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-96 Discharge Air Flow" .

alpha:a-0653 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-96 Discharge Air Flow Setpoint" .

alpha:a-0654 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-96 Discharge Air Temp" .

alpha:a-0655 rdfs:label "Alpha Airside VAV 1-2-96 Hot Water Valve" .

alpha:a-0656 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp" .

alpha:a-0657 rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0658 rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0659 rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-065a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-065b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Occupancy Mode" .

alpha:a-065d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-1 Air Damper" .

alpha:a-065e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-1 Discharge Air Flow" .

alpha:a-065f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-1 Discharge Air Flow Setpoint" .

alpha:a-0660 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-1 Discharge Air Temp" .

alpha:a-0661 rdfs:label "Alpha Airside VAV 1-3-1 Hot Water Valve" .

alpha:a-0662 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp" .

alpha:a-0663 rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0664 rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0665 rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0666 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0667 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Occupancy Mode" .

alpha:a-0669 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-10 Air Damper" .

alpha:a-066a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-10 Discharge Air Flow" .

alpha:a-066b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-10 Discharge Air Flow Setpoint" .

alpha:a-066c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-10 Discharge Air Temp" .

alpha:a-066d rdfs:label "Alpha Airside VAV 1-3-10 Hot Water Valve" .

alpha:a-066e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp" .

alpha:a-066f rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0670 rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0671 rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0672 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0673 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Occupancy Mode" .

alpha:a-0675 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-11 Air Damper" .

alpha:a-0676 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-11 Discharge Air Flow" .

alpha:a-0677 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-11 Discharge Air Flow Setpoint" .

alpha:a-0678 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-11 Discharge Air Temp" .

alpha:a-0679 rdfs:label "Alpha Airside VAV 1-3-11 Hot Water Valve" .

alpha:a-067a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp" .

alpha:a-067b rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-067c rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Occ Heating Setpoint" .

alpha:a-067d rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-067e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-067f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Occupancy Mode" .

alpha:a-0681 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-12 Air Damper" .

alpha:a-0682 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-12 Discharge Air Flow" .

alpha:a-0683 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-12 Discharge Air Flow Setpoint" .

alpha:a-0684 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-12 Discharge Air Temp" .

alpha:a-0685 rdfs:label "Alpha Airside VAV 1-3-12 Hot Water Valve" .

alpha:a-0686 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp" .

alpha:a-0687 rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0688 rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0689 rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-068a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-068b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Occupancy Mode" .

alpha:a-068d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-13 Air Damper" .

alpha:a-068e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-13 Discharge Air Flow" .

alpha:a-068f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-13 Discharge Air Flow Setpoint" .

alpha:a-0690 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-13 Discharge Air Temp" .

alpha:a-0691 rdfs:label "Alpha Airside VAV 1-3-13 Hot Water Valve" .

alpha:a-0692 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp" .

alpha:a-0693 rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0694 rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0695 rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0696 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0697 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Occupancy Mode" .

alpha:a-0699 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-14 Air Damper" .

alpha:a-069a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-14 Discharge Air Flow" .

alpha:a-069b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-14 Discharge Air Flow Setpoint" .

alpha:a-069c a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-14 Discharge Air Temp" .

alpha:a-069d rdfs:label "Alpha Airside VAV 1-3-14 Hot Water Valve" .

alpha:a-069e a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp" .

alpha:a-069f rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06a0 rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06a1 rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06a2 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06a3 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Occupancy Mode" .

alpha:a-06a5 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-15 Air Damper" .

alpha:a-06a6 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-15 Discharge Air Flow" .

alpha:a-06a7 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-15 Discharge Air Flow Setpoint" .

alpha:a-06a8 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-15 Discharge Air Temp" .

alpha:a-06a9 rdfs:label "Alpha Airside VAV 1-3-15 Hot Water Valve" .

alpha:a-06aa a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp" .

alpha:a-06ab rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06ac rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06ad rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06ae a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06af a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Occupancy Mode" .

alpha:a-06b1 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-16 Air Damper" .

alpha:a-06b2 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-16 Discharge Air Flow" .

alpha:a-06b3 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-16 Discharge Air Flow Setpoint" .

alpha:a-06b4 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-16 Discharge Air Temp" .

alpha:a-06b5 rdfs:label "Alpha Airside VAV 1-3-16 Hot Water Valve" .

alpha:a-06b6 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp" .

alpha:a-06b7 rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06b8 rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06b9 rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06ba a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06bb a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Occupancy Mode" .

alpha:a-06bd a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-17 Air Damper" .

alpha:a-06be a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-17 Discharge Air Flow" .

alpha:a-06bf a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-17 Discharge Air Flow Setpoint" .

alpha:a-06c0 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-17 Discharge Air Temp" .

alpha:a-06c1 rdfs:label "Alpha Airside VAV 1-3-17 Hot Water Valve" .

alpha:a-06c2 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp" .

alpha:a-06c3 rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06c4 rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06c5 rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06c6 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06c7 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Occupancy Mode" .

alpha:a-06c9 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-2 Air Damper" .

alpha:a-06ca a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-2 Discharge Air Flow" .

alpha:a-06cb a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-2 Discharge Air Flow Setpoint" .

alpha:a-06cc a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-2 Discharge Air Temp" .

alpha:a-06cd rdfs:label "Alpha Airside VAV 1-3-2 Hot Water Valve" .

alpha:a-06ce a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp" .

alpha:a-06cf rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06d0 rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06d1 rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06d2 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06d3 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Occupancy Mode" .

alpha:a-06d5 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-3 Air Damper" .

alpha:a-06d6 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-3 Discharge Air Flow" .

alpha:a-06d7 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-3 Discharge Air Flow Setpoint" .

alpha:a-06d8 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-3 Discharge Air Temp" .

alpha:a-06d9 rdfs:label "Alpha Airside VAV 1-3-3 Hot Water Valve" .

alpha:a-06da a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp" .

alpha:a-06db rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06dc rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06dd rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06de a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06df a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Occupancy Mode" .

alpha:a-06e1 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-4 Air Damper" .

alpha:a-06e2 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-4 Discharge Air Flow" .

alpha:a-06e3 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-4 Discharge Air Flow Setpoint" .

alpha:a-06e4 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-4 Discharge Air Temp" .

alpha:a-06e5 rdfs:label "Alpha Airside VAV 1-3-4 Hot Water Valve" .

alpha:a-06e6 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp" .

alpha:a-06e7 rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06e8 rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06e9 rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06ea a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06eb a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Occupancy Mode" .

alpha:a-06ed a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-5 Air Damper" .

alpha:a-06ee a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-5 Discharge Air Flow" .

alpha:a-06ef a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-5 Discharge Air Flow Setpoint" .

alpha:a-06f0 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-5 Discharge Air Temp" .

alpha:a-06f1 rdfs:label "Alpha Airside VAV 1-3-5 Hot Water Valve" .

alpha:a-06f2 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp" .

alpha:a-06f3 rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-06f4 rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Occ Heating Setpoint" .

alpha:a-06f5 rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-06f6 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-06f7 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Occupancy Mode" .

alpha:a-06f9 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-6 Air Damper" .

alpha:a-06fa a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-6 Discharge Air Flow" .

alpha:a-06fb a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-6 Discharge Air Flow Setpoint" .

alpha:a-06fc a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-6 Discharge Air Temp" .

alpha:a-06fd rdfs:label "Alpha Airside VAV 1-3-6 Hot Water Valve" .

alpha:a-06fe a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp" .

alpha:a-06ff rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0700 rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0701 rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0702 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0703 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Occupancy Mode" .

alpha:a-0705 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-7 Air Damper" .

alpha:a-0706 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-7 Discharge Air Flow" .

alpha:a-0707 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-7 Discharge Air Flow Setpoint" .

alpha:a-0708 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-7 Discharge Air Temp" .

alpha:a-0709 rdfs:label "Alpha Airside VAV 1-3-7 Hot Water Valve" .

alpha:a-070a a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp" .

alpha:a-070b rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-070c rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Occ Heating Setpoint" .

alpha:a-070d rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-070e a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-070f a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Occupancy Mode" .

alpha:a-0711 a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-8 Air Damper" .

alpha:a-0712 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-8 Discharge Air Flow" .

alpha:a-0713 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-8 Discharge Air Flow Setpoint" .

alpha:a-0714 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-8 Discharge Air Temp" .

alpha:a-0715 rdfs:label "Alpha Airside VAV 1-3-8 Hot Water Valve" .

alpha:a-0716 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp" .

alpha:a-0717 rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0718 rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0719 rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-071a a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-071b a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Occupancy Mode" .

alpha:a-071d a brick:Damper_Command ;
    rdfs:label "Alpha Airside VAV 1-3-9 Air Damper" .

alpha:a-071e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-9 Discharge Air Flow" .

alpha:a-071f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-9 Discharge Air Flow Setpoint" .

alpha:a-0720 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-9 Discharge Air Temp" .

alpha:a-0721 rdfs:label "Alpha Airside VAV 1-3-9 Hot Water Valve" .

alpha:a-0722 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp" .

alpha:a-0723 rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Occ Cooling Setpoint" .

alpha:a-0724 rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Occ Heating Setpoint" .

alpha:a-0725 rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Cooling Setpoint" .

alpha:a-0726 a brick:Unoccupied_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Heating Setpoint" .

alpha:a-0727 a brick:Zone_Occupied_Load_Shed_Command ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Occupancy Mode" .

alpha:a-0729 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 1 Cost" .

alpha:a-072a a brick:Energy_Sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 1 Energy" .

alpha:a-072b a brick:Power_Sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 1 Power Peak" .

alpha:a-072d a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 2 Cost" .

alpha:a-072e a brick:Energy_Sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 2 Energy" .

alpha:a-072f a brick:Power_Sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 2 Power Peak" .

alpha:a-0731 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 1 Cost" .

alpha:a-0732 rdfs:label "Alpha Utility Bills Gas Meter 1 Energy" .

alpha:a-0734 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 2 Cost" .

alpha:a-0735 rdfs:label "Alpha Utility Bills Gas Meter 2 Energy" .

alpha:a-0736 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 2 Transport Cost" .

alpha:a-0738 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 3 Cost" .

alpha:a-0739 rdfs:label "Alpha Utility Bills Gas Meter 3 Energy" .

alpha:a-073b a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 1 Cost" .

alpha:a-073c a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 1 Volume" .

alpha:a-073e a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 2 Cost" .

alpha:a-073f a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 2 Volume" .

alpha:a-0741 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 3 Cost" .

alpha:a-0742 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 3 Volume" .

alpha:a-0744 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 4 Cost" .

alpha:a-0745 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 4 Volume" .

alpha:a-0747 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 5 Cost" .

alpha:a-0748 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 5 Volume" .

alpha:a-074a a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 6 Cost" .

alpha:a-074b a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 6 Volume" .

alpha:a-074d a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 7 Cost" .

alpha:a-074e a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 7 Volume" .

alpha:a-0750 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 8 Cost" .

alpha:a-0751 a brick:Sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 8 Volume" .

alpha:a-0753 a brick:Run_Enable_Command ;
    rdfs:label "Alpha Waterside B-1 Command" .

alpha:a-0754 a brick:Sensor ;
    rdfs:label "Alpha Waterside B-1 Firing Rate" .

alpha:a-0755 a brick:Run_Time_Sensor ;
    rdfs:label "Alpha Waterside B-1 Status" .

alpha:a-0757 a brick:Run_Enable_Command ;
    rdfs:label "Alpha Waterside B-2 Command" .

alpha:a-0758 a brick:Sensor ;
    rdfs:label "Alpha Waterside B-2 Firing Rate" .

alpha:a-0759 a brick:Run_Time_Sensor ;
    rdfs:label "Alpha Waterside B-2 Status" .

alpha:a-075b a brick:Run_Enable_Command ;
    rdfs:label "Alpha Waterside B-3 Command" .

alpha:a-075c a brick:Sensor ;
    rdfs:label "Alpha Waterside B-3 Firing Rate" .

alpha:a-075d a brick:Run_Time_Sensor ;
    rdfs:label "Alpha Waterside B-3 Status" .

alpha:a-075f a brick:Sensor ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys HW Pump Status" .

alpha:a-0760 a brick:Setpoint ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys HW Supply Temp SP" .

alpha:a-0761 a brick:Hot_Water_Differential_Pressure_Sensor ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure" .

alpha:a-0762 a brick:Hot_Water_Differential_Pressure_Setpoint ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure Setpoint" .

alpha:a-0763 a brick:Entering_Hot_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Entering Temp" .

alpha:a-0764 a brick:Leaving_Hot_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Leaving Temp" .

alpha:a-0765 a brick:Setpoint ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Steam Valve Control Signal" .

alpha:a-0767 a brick:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Entering Temp" .

alpha:a-0768 a brick:Chilled_Water_Flow_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Flow (CC)" .

alpha:a-0769 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Isolation Valve" .

alpha:a-076a rdfs:label "Alpha Waterside CH-1 Chilled Water Isolation Valve" .

alpha:a-076b a brick:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Leaving Temp" .

alpha:a-076c a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Load (CC)" .

alpha:a-076d a brick:Leaving_Chilled_Water_Temperature_Setpoint ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Temp Setpoint" .

alpha:a-076e a brick:Run_Enable_Command ;
    rdfs:label "Alpha Waterside CH-1 Command" .

alpha:a-076f a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 Compressor Efficiency (CC)" .

alpha:a-0770 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Compressor Frequency Status" .

alpha:a-0771 a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Compressor Refrig Entering Temp (CC)" .

alpha:a-0772 a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Compressor Refrig Leaving Temp (CC)" .

alpha:a-0773 a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Efficiency (CC)" .

alpha:a-0774 a brick:Pressure_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Refrig Pressure (CC)" .

alpha:a-0775 a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Refrig Saturation Temp (CC)" .

alpha:a-0776 a brick:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Entering Temp" .

alpha:a-0777 a brick:Condenser_Water_Flow_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Flow (CC)" .

alpha:a-0778 rdfs:label "Alpha Waterside CH-1 Cond Water Isolation Valve" .

alpha:a-0779 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Isolation Valve" .

alpha:a-077a a brick:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Leaving Temp" .

alpha:a-077b a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 Efficiency (CC)" .

alpha:a-077c a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Elec Power (BAS)" .

alpha:a-077d a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 Evap Efficiency (CC)" .

alpha:a-077e a brick:Pressure_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Evap Refrig Pressure" .

alpha:a-077f a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Evap Refrig Saturation Temp (CC)" .

alpha:a-0780 a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Exp Valve Refrig Entering Temp (CC)" .

alpha:a-0781 a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 Full Load Amp Percentage" .

alpha:a-0782 a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 PHASE B MOTOR CURRENT" .

alpha:a-0783 a brick:Sensor ;
    rdfs:label "Alpha Waterside CH-1 Refrig Cycle Efficiency (CC)" .

alpha:a-0784 a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Refrig Subcool Delta Temp (CC)" .

alpha:a-0785 a brick:Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Refrig Suction Superheat Delta Temp (CC)" .

alpha:a-0786 a brick:Run_Time_Sensor ;
    rdfs:label "Alpha Waterside CH-1 Status (CC)" .

alpha:a-0788 a brick:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Entering Temp" .

alpha:a-0789 rdfs:label "Alpha Waterside CH-2 Chilled Water Isolation Valve" .

alpha:a-078a a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Isolation Valve" .

alpha:a-078b a brick:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Leaving Temp" .

alpha:a-078c a brick:Leaving_Chilled_Water_Temperature_Setpoint ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Temp Setpoint" .

alpha:a-078d a brick:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Entering Temp" .

alpha:a-078e a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Isolation Valve" .

alpha:a-078f rdfs:label "Alpha Waterside CH-2 Cond Water Isolation Valve" .

alpha:a-0790 a brick:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Leaving Temp" .

alpha:a-0791 a brick:Run_Time_Sensor ;
    rdfs:label "Alpha Waterside CH-2 Status (CC)" .

alpha:a-0793 a brick:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Entering Temp" .

alpha:a-0794 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Isolation Valve" .

alpha:a-0795 rdfs:label "Alpha Waterside CH-3 Chilled Water Isolation Valve" .

alpha:a-0796 a brick:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Leaving Temp" .

alpha:a-0797 a brick:Leaving_Chilled_Water_Temperature_Setpoint ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Temp Setpoint" .

alpha:a-0798 a brick:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Entering Temp" .

alpha:a-0799 rdfs:label "Alpha Waterside CH-3 Cond Water Isolation Valve" .

alpha:a-079a a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Isolation Valve" .

alpha:a-079b a brick:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Leaving Temp" .

alpha:a-079c a brick:Run_Time_Sensor ;
    rdfs:label "Alpha Waterside CH-3 Status (CC)" .

alpha:a-079e a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside CT-1 Elec Power" .

alpha:a-079f a brick:Fan_Command ;
    rdfs:label "Alpha Waterside CT-1 Fan Command" .

alpha:a-07a0 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside CT-1 Fan Frequency" .

alpha:a-07a1 a brick:Sensor ;
    rdfs:label "Alpha Waterside CT-1 Fan Status" .

alpha:a-07a2 rdfs:label "Alpha Waterside CT-1 Isolation Valve" .

alpha:a-07a3 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CT-1 Isolation Valve" .

alpha:a-07a5 a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside CT-2 Elec Power" .

alpha:a-07a6 a brick:Fan_Command ;
    rdfs:label "Alpha Waterside CT-2 Fan Command" .

alpha:a-07a7 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside CT-2 Fan Frequency" .

alpha:a-07a8 a brick:Speed_Sensor ;
    rdfs:label "Alpha Waterside CT-2 Fan Speed" .

alpha:a-07a9 a brick:Sensor ;
    rdfs:label "Alpha Waterside CT-2 Fan Status" .

alpha:a-07aa rdfs:label "Alpha Waterside CT-2 Isolation Valve" .

alpha:a-07ab a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CT-2 Isolation Valve" .

alpha:a-07ad a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside CWP-1 Frequency" .

alpha:a-07ae rdfs:label "Alpha Waterside CWP-1 Isolation Valve" .

alpha:a-07af a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CWP-1 Isolation Valve" .

alpha:a-07b0 a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside CWP-1 Power" .

alpha:a-07b1 a brick:Sensor ;
    rdfs:label "Alpha Waterside CWP-1 Status" .

alpha:a-07b3 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside CWP-2 Frequency" .

alpha:a-07b4 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside CWP-2 Isolation Valve" .

alpha:a-07b5 rdfs:label "Alpha Waterside CWP-2 Isolation Valve" .

alpha:a-07b6 a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside CWP-2 Power" .

alpha:a-07b7 a brick:Sensor ;
    rdfs:label "Alpha Waterside CWP-2 Status" .

alpha:a-07b9 a brick:Chilled_Water_Differential_Pressure_Setpoint ;
    rdfs:label "Alpha Waterside Chilled Water Plant Chilled Water Delta Pressure Setpoint" .

alpha:a-07ba a brick:Entering_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Chilled Water Plant Cond Water Entering Temp" .

alpha:a-07bb a brick:Entering_Condenser_Water_Temperature_Setpoint ;
    rdfs:label "Alpha Waterside Chilled Water Plant Cond Water Entering Temp Setpoint" .

alpha:a-07bc a brick:Leaving_Condenser_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Chilled Water Plant Cond Water Leaving Temp" .

alpha:a-07bd a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Chilled Water Plant Outside Air Temp" .

alpha:a-07be a brick:Electrical_Meter ;
    rdfs:label "Alpha Waterside HHWP-1" ;
    brick:hasPoint alpha:a-07bf,
        alpha:a-07c0,
        alpha:a-07c1 .

alpha:a-07bf a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside HHWP-1 Frequency" .

alpha:a-07c0 a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside HHWP-1 Power" .

alpha:a-07c1 a brick:Pump_Command ;
    rdfs:label "Alpha Waterside HHWP-1 Secondary Hot Water Pump S/S Command" .

alpha:a-07c2 a brick:Electrical_Meter ;
    rdfs:label "Alpha Waterside HHWP-2" ;
    brick:hasPoint alpha:a-07c3,
        alpha:a-07c4,
        alpha:a-07c5,
        alpha:a-07c6 .

alpha:a-07c3 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside HHWP-2 Frequency" .

alpha:a-07c4 a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside HHWP-2 Power" .

alpha:a-07c5 a brick:Pump_Command ;
    rdfs:label "Alpha Waterside HHWP-2 Secondary Hot Water Pump S/S Command" .

alpha:a-07c6 a brick:Sensor ;
    rdfs:label "Alpha Waterside HHWP-2 Status" .

alpha:a-07c7 a brick:Electrical_Meter ;
    rdfs:label "Alpha Waterside HHWP-3" ;
    brick:hasPoint alpha:a-07c8,
        alpha:a-07c9,
        alpha:a-07ca,
        alpha:a-07cb .

alpha:a-07c8 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside HHWP-3 Frequency" .

alpha:a-07c9 a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside HHWP-3 Power" .

alpha:a-07ca a brick:Pump_Command ;
    rdfs:label "Alpha Waterside HHWP-3 Secondary Hot Water Pump S/S Command" .

alpha:a-07cb a brick:Sensor ;
    rdfs:label "Alpha Waterside HHWP-3 Status" .

alpha:a-07cc a brick:Electrical_Meter ;
    rdfs:label "Alpha Waterside HHWP-4" ;
    brick:hasPoint alpha:a-07cd,
        alpha:a-07ce,
        alpha:a-07cf,
        alpha:a-07d0 .

alpha:a-07cd a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside HHWP-4 Frequency" .

alpha:a-07ce a brick:Power_Sensor ;
    rdfs:label "Alpha Waterside HHWP-4 Power" .

alpha:a-07cf a brick:Pump_Command ;
    rdfs:label "Alpha Waterside HHWP-4 Secondary Hot Water Pump S/S Command" .

alpha:a-07d0 a brick:Sensor ;
    rdfs:label "Alpha Waterside HHWP-4 Status" .

alpha:a-07d2 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside HX-1 1/3 Steam Valve" .

alpha:a-07d3 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside HX-1 2/3 Steam Valve" .

alpha:a-07d5 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside HX-2 1/3 Steam Valve" .

alpha:a-07d6 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside HX-2 2/3 Steam Valve" .

alpha:a-07d8 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside HX-3 1/3 Steam Valve" .

alpha:a-07d9 a brick:Valve_Command ;
    rdfs:label "Alpha Waterside HX-3 2/3 Steam Valve" .

alpha:a-07db a brick:Pressure_Sensor ;
    rdfs:label "Alpha Waterside Hot Water Plant Steam Leaving Pressure" .

alpha:a-07dc a brick:Pressure_Setpoint ;
    rdfs:label "Alpha Waterside Hot Water Plant Steam Leaving Pressure Setpoint" .

alpha:a-07de a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside PCHWP-1A Frequency" .

alpha:a-07df a brick:Speed_Sensor ;
    rdfs:label "Alpha Waterside PCHWP-1A Speed" .

alpha:a-07e0 a brick:Sensor ;
    rdfs:label "Alpha Waterside PCHWP-1A Status" .

alpha:a-07e2 a brick:Frequency_Sensor ;
    rdfs:label "Alpha Waterside PCHWP-1B Frequency" .

alpha:a-07e3 a brick:Speed_Sensor ;
    rdfs:label "Alpha Waterside PCHWP-1B Speed" .

alpha:a-07e4 a brick:Sensor ;
    rdfs:label "Alpha Waterside PCHWP-1B Status" .

alpha:a-07e6 a brick:Setpoint ;
    rdfs:label "Alpha Waterside Penthouse HW Sys HW Supply Temp SP" .

alpha:a-07e7 a brick:Hot_Water_Differential_Pressure_Sensor ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure" .

alpha:a-07e8 a brick:Hot_Water_Differential_Pressure_Setpoint ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure Setpoint" .

alpha:a-07e9 a brick:Entering_Hot_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Entering Temp" .

alpha:a-07ea a brick:Leaving_Hot_Water_Temperature_Sensor ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Leaving Temp" .

alpha:a-0001 rdfs:label "Alpha Airside AHU-2" ;
    brick:feeds alpha:a-0009,
        alpha:a-0013,
        alpha:a-0241,
        alpha:a-024d,
        alpha:a-0259,
        alpha:a-0265,
        alpha:a-0271,
        alpha:a-027d,
        alpha:a-0289,
        alpha:a-0295,
        alpha:a-02a1,
        alpha:a-02ad,
        alpha:a-02b9,
        alpha:a-02c5,
        alpha:a-02d1,
        alpha:a-02dd,
        alpha:a-02e9,
        alpha:a-02f5,
        alpha:a-0301,
        alpha:a-030d,
        alpha:a-0319,
        alpha:a-0325,
        alpha:a-0331,
        alpha:a-033d,
        alpha:a-0349,
        alpha:a-0355,
        alpha:a-0361,
        alpha:a-036d,
        alpha:a-0379,
        alpha:a-0385,
        alpha:a-0391,
        alpha:a-039d,
        alpha:a-03a9,
        alpha:a-03b5,
        alpha:a-03c1,
        alpha:a-03cd,
        alpha:a-03d9,
        alpha:a-03e5,
        alpha:a-03f1,
        alpha:a-03fd,
        alpha:a-0409,
        alpha:a-0415,
        alpha:a-0421,
        alpha:a-042d,
        alpha:a-0439,
        alpha:a-0445,
        alpha:a-0450,
        alpha:a-045c,
        alpha:a-0468,
        alpha:a-0474,
        alpha:a-0480,
        alpha:a-048c,
        alpha:a-0498,
        alpha:a-04a4,
        alpha:a-04b0,
        alpha:a-04bc,
        alpha:a-04c8,
        alpha:a-04d2,
        alpha:a-04de,
        alpha:a-04ea,
        alpha:a-04f6,
        alpha:a-0502,
        alpha:a-050e,
        alpha:a-051a,
        alpha:a-0526,
        alpha:a-0532,
        alpha:a-053e,
        alpha:a-054a,
        alpha:a-0554,
        alpha:a-0560,
        alpha:a-056c,
        alpha:a-0578,
        alpha:a-0584,
        alpha:a-0590,
        alpha:a-059a,
        alpha:a-05a6,
        alpha:a-05b2,
        alpha:a-05be,
        alpha:a-05ca,
        alpha:a-05d6,
        alpha:a-05e2,
        alpha:a-05ee,
        alpha:a-05fc,
        alpha:a-0608,
        alpha:a-0614,
        alpha:a-0620,
        alpha:a-062c,
        alpha:a-0638,
        alpha:a-0644,
        alpha:a-0650 ;
    brick:hasPart alpha:a-0009,
        alpha:a-0013,
        alpha:a-0241,
        alpha:a-024d,
        alpha:a-0259,
        alpha:a-0265,
        alpha:a-0271,
        alpha:a-027d,
        alpha:a-0289,
        alpha:a-0295,
        alpha:a-02a1,
        alpha:a-02ad,
        alpha:a-02b9,
        alpha:a-02c5,
        alpha:a-02d1,
        alpha:a-02dd,
        alpha:a-02e9,
        alpha:a-02f5,
        alpha:a-0301,
        alpha:a-030d,
        alpha:a-0319,
        alpha:a-0325,
        alpha:a-0331,
        alpha:a-033d,
        alpha:a-0349,
        alpha:a-0355,
        alpha:a-0361,
        alpha:a-036d,
        alpha:a-0379,
        alpha:a-0385,
        alpha:a-0391,
        alpha:a-039d,
        alpha:a-03a9,
        alpha:a-03b5,
        alpha:a-03c1,
        alpha:a-03cd,
        alpha:a-03d9,
        alpha:a-03e5,
        alpha:a-03f1,
        alpha:a-03fd,
        alpha:a-0409,
        alpha:a-0415,
        alpha:a-0421,
        alpha:a-042d,
        alpha:a-0439,
        alpha:a-0445,
        alpha:a-0450,
        alpha:a-045c,
        alpha:a-0468,
        alpha:a-0474,
        alpha:a-0480,
        alpha:a-048c,
        alpha:a-0498,
        alpha:a-04a4,
        alpha:a-04b0,
        alpha:a-04bc,
        alpha:a-04c8,
        alpha:a-04d2,
        alpha:a-04de,
        alpha:a-04ea,
        alpha:a-04f6,
        alpha:a-0502,
        alpha:a-050e,
        alpha:a-051a,
        alpha:a-0526,
        alpha:a-0532,
        alpha:a-053e,
        alpha:a-054a,
        alpha:a-0554,
        alpha:a-0560,
        alpha:a-056c,
        alpha:a-0578,
        alpha:a-0584,
        alpha:a-0590,
        alpha:a-059a,
        alpha:a-05a6,
        alpha:a-05b2,
        alpha:a-05be,
        alpha:a-05ca,
        alpha:a-05d6,
        alpha:a-05e2,
        alpha:a-05ee,
        alpha:a-05fc,
        alpha:a-0608,
        alpha:a-0614,
        alpha:a-0620,
        alpha:a-062c,
        alpha:a-0638,
        alpha:a-0644,
        alpha:a-0650 ;
    brick:hasPoint alpha:a-0002,
        alpha:a-0003,
        alpha:a-0004,
        alpha:a-0005,
        alpha:a-0006,
        alpha:a-0007,
        alpha:a-0008,
        alpha:a-000d,
        alpha:a-000e,
        alpha:a-000f,
        alpha:a-0010,
        alpha:a-0011,
        alpha:a-0012,
        alpha:a-0017,
        alpha:a-0018,
        alpha:a-0019,
        alpha:a-001a,
        alpha:a-001b,
        alpha:a-001c,
        alpha:a-001d,
        alpha:a-001e,
        alpha:a-001f .

alpha:a-0009 rdfs:label "Alpha Airside AHU-2 RF VFD" ;
    brick:hasPoint alpha:a-000a,
        alpha:a-000b,
        alpha:a-000c .

alpha:a-0013 rdfs:label "Alpha Airside AHU-2 SF VFD" ;
    brick:hasPoint alpha:a-0014,
        alpha:a-0015,
        alpha:a-0016 .

alpha:a-0020 rdfs:label "Alpha Airside AHU-3" ;
    brick:feeds alpha:a-0239,
        alpha:a-023b,
        alpha:a-023d,
        alpha:a-023f,
        alpha:a-065c,
        alpha:a-0668,
        alpha:a-0674,
        alpha:a-0680,
        alpha:a-068c,
        alpha:a-0698,
        alpha:a-06a4,
        alpha:a-06b0,
        alpha:a-06bc,
        alpha:a-06c8,
        alpha:a-06d4,
        alpha:a-06e0,
        alpha:a-06ec,
        alpha:a-06f8,
        alpha:a-0704,
        alpha:a-0710,
        alpha:a-071c ;
    brick:hasPart alpha:a-0239,
        alpha:a-023b,
        alpha:a-023d,
        alpha:a-023f,
        alpha:a-065c,
        alpha:a-0668,
        alpha:a-0674,
        alpha:a-0680,
        alpha:a-068c,
        alpha:a-0698,
        alpha:a-06a4,
        alpha:a-06b0,
        alpha:a-06bc,
        alpha:a-06c8,
        alpha:a-06d4,
        alpha:a-06e0,
        alpha:a-06ec,
        alpha:a-06f8,
        alpha:a-0704,
        alpha:a-0710,
        alpha:a-071c ;
    brick:hasPoint alpha:a-0021,
        alpha:a-0022,
        alpha:a-0023,
        alpha:a-0024,
        alpha:a-0025,
        alpha:a-0026,
        alpha:a-0027,
        alpha:a-0028,
        alpha:a-0029,
        alpha:a-002a,
        alpha:a-002b,
        alpha:a-002c,
        alpha:a-002d,
        alpha:a-002e,
        alpha:a-002f,
        alpha:a-0030,
        alpha:a-0031,
        alpha:a-0032,
        alpha:a-0033,
        alpha:a-0034,
        alpha:a-0035,
        alpha:a-0036,
        alpha:a-0037,
        alpha:a-0038 .

alpha:a-0039 rdfs:label "Alpha Airside AHU-4" ;
    brick:feeds alpha:a-006b,
        alpha:a-0079,
        alpha:a-0087,
        alpha:a-0095,
        alpha:a-00a3,
        alpha:a-00b1,
        alpha:a-00bf,
        alpha:a-00cd,
        alpha:a-00db,
        alpha:a-00e9,
        alpha:a-00f7,
        alpha:a-0105,
        alpha:a-0113,
        alpha:a-0121 ;
    brick:hasPart alpha:a-006b,
        alpha:a-0079,
        alpha:a-0087,
        alpha:a-0095,
        alpha:a-00a3,
        alpha:a-00b1,
        alpha:a-00bf,
        alpha:a-00cd,
        alpha:a-00db,
        alpha:a-00e9,
        alpha:a-00f7,
        alpha:a-0105,
        alpha:a-0113,
        alpha:a-0121 ;
    brick:hasPoint alpha:a-003a,
        alpha:a-003b,
        alpha:a-003c,
        alpha:a-003d,
        alpha:a-003e,
        alpha:a-003f,
        alpha:a-0040,
        alpha:a-0041,
        alpha:a-0042,
        alpha:a-0043,
        alpha:a-0044,
        alpha:a-0045,
        alpha:a-0046,
        alpha:a-0047,
        alpha:a-0048,
        alpha:a-0049,
        alpha:a-004a,
        alpha:a-004b,
        alpha:a-004c,
        alpha:a-004d,
        alpha:a-004e,
        alpha:a-004f,
        alpha:a-0050 .

alpha:a-0051 rdfs:label "Alpha Airside AHU-5" ;
    brick:feeds alpha:a-012f,
        alpha:a-013d,
        alpha:a-014b,
        alpha:a-0159,
        alpha:a-0167,
        alpha:a-0175,
        alpha:a-0183,
        alpha:a-0191,
        alpha:a-019f,
        alpha:a-01ad,
        alpha:a-01bb,
        alpha:a-01c9,
        alpha:a-01d7,
        alpha:a-01e5,
        alpha:a-01f3,
        alpha:a-0201,
        alpha:a-020f,
        alpha:a-021d,
        alpha:a-022b ;
    brick:hasPart alpha:a-012f,
        alpha:a-013d,
        alpha:a-014b,
        alpha:a-0159,
        alpha:a-0167,
        alpha:a-0175,
        alpha:a-0183,
        alpha:a-0191,
        alpha:a-019f,
        alpha:a-01ad,
        alpha:a-01bb,
        alpha:a-01c9,
        alpha:a-01d7,
        alpha:a-01e5,
        alpha:a-01f3,
        alpha:a-0201,
        alpha:a-020f,
        alpha:a-021d,
        alpha:a-022b ;
    brick:hasPoint alpha:a-0052,
        alpha:a-0053,
        alpha:a-0054,
        alpha:a-0055,
        alpha:a-0056,
        alpha:a-0057,
        alpha:a-0058,
        alpha:a-0059,
        alpha:a-005a,
        alpha:a-005b,
        alpha:a-005c,
        alpha:a-005d,
        alpha:a-005e,
        alpha:a-005f,
        alpha:a-0060,
        alpha:a-0061,
        alpha:a-0062,
        alpha:a-0063,
        alpha:a-0064,
        alpha:a-0065,
        alpha:a-0066,
        alpha:a-0067,
        alpha:a-0068,
        alpha:a-0069,
        alpha:a-006a .

alpha:a-006b rdfs:label "Alpha Airside DD 1-4-1" ;
    brick:hasPoint alpha:a-006c,
        alpha:a-006d,
        alpha:a-006e,
        alpha:a-006f,
        alpha:a-0070,
        alpha:a-0071,
        alpha:a-0072,
        alpha:a-0073,
        alpha:a-0074,
        alpha:a-0075,
        alpha:a-0076,
        alpha:a-0077,
        alpha:a-0078 .

alpha:a-0079 rdfs:label "Alpha Airside DD 1-4-10" ;
    brick:hasPoint alpha:a-007a,
        alpha:a-007b,
        alpha:a-007c,
        alpha:a-007d,
        alpha:a-007e,
        alpha:a-007f,
        alpha:a-0080,
        alpha:a-0081,
        alpha:a-0082,
        alpha:a-0083,
        alpha:a-0084,
        alpha:a-0085,
        alpha:a-0086 .

alpha:a-0087 rdfs:label "Alpha Airside DD 1-4-11" ;
    brick:hasPoint alpha:a-0088,
        alpha:a-0089,
        alpha:a-008a,
        alpha:a-008b,
        alpha:a-008c,
        alpha:a-008d,
        alpha:a-008e,
        alpha:a-008f,
        alpha:a-0090,
        alpha:a-0091,
        alpha:a-0092,
        alpha:a-0093,
        alpha:a-0094 .

alpha:a-0095 rdfs:label "Alpha Airside DD 1-4-12" ;
    brick:hasPoint alpha:a-0096,
        alpha:a-0097,
        alpha:a-0098,
        alpha:a-0099,
        alpha:a-009a,
        alpha:a-009b,
        alpha:a-009c,
        alpha:a-009d,
        alpha:a-009e,
        alpha:a-009f,
        alpha:a-00a0,
        alpha:a-00a1,
        alpha:a-00a2 .

alpha:a-00a3 rdfs:label "Alpha Airside DD 1-4-13" ;
    brick:hasPoint alpha:a-00a4,
        alpha:a-00a5,
        alpha:a-00a6,
        alpha:a-00a7,
        alpha:a-00a8,
        alpha:a-00a9,
        alpha:a-00aa,
        alpha:a-00ab,
        alpha:a-00ac,
        alpha:a-00ad,
        alpha:a-00ae,
        alpha:a-00af,
        alpha:a-00b0 .

alpha:a-00b1 rdfs:label "Alpha Airside DD 1-4-14" ;
    brick:hasPoint alpha:a-00b2,
        alpha:a-00b3,
        alpha:a-00b4,
        alpha:a-00b5,
        alpha:a-00b6,
        alpha:a-00b7,
        alpha:a-00b8,
        alpha:a-00b9,
        alpha:a-00ba,
        alpha:a-00bb,
        alpha:a-00bc,
        alpha:a-00bd,
        alpha:a-00be .

alpha:a-00bf rdfs:label "Alpha Airside DD 1-4-2" ;
    brick:hasPoint alpha:a-00c0,
        alpha:a-00c1,
        alpha:a-00c2,
        alpha:a-00c3,
        alpha:a-00c4,
        alpha:a-00c5,
        alpha:a-00c6,
        alpha:a-00c7,
        alpha:a-00c8,
        alpha:a-00c9,
        alpha:a-00ca,
        alpha:a-00cb,
        alpha:a-00cc .

alpha:a-00cd rdfs:label "Alpha Airside DD 1-4-3" ;
    brick:hasPoint alpha:a-00ce,
        alpha:a-00cf,
        alpha:a-00d0,
        alpha:a-00d1,
        alpha:a-00d2,
        alpha:a-00d3,
        alpha:a-00d4,
        alpha:a-00d5,
        alpha:a-00d6,
        alpha:a-00d7,
        alpha:a-00d8,
        alpha:a-00d9,
        alpha:a-00da .

alpha:a-00db rdfs:label "Alpha Airside DD 1-4-4" ;
    brick:hasPoint alpha:a-00dc,
        alpha:a-00dd,
        alpha:a-00de,
        alpha:a-00df,
        alpha:a-00e0,
        alpha:a-00e1,
        alpha:a-00e2,
        alpha:a-00e3,
        alpha:a-00e4,
        alpha:a-00e5,
        alpha:a-00e6,
        alpha:a-00e7,
        alpha:a-00e8 .

alpha:a-00e9 rdfs:label "Alpha Airside DD 1-4-5" ;
    brick:hasPoint alpha:a-00ea,
        alpha:a-00eb,
        alpha:a-00ec,
        alpha:a-00ed,
        alpha:a-00ee,
        alpha:a-00ef,
        alpha:a-00f0,
        alpha:a-00f1,
        alpha:a-00f2,
        alpha:a-00f3,
        alpha:a-00f4,
        alpha:a-00f5,
        alpha:a-00f6 .

alpha:a-00f7 rdfs:label "Alpha Airside DD 1-4-6" ;
    brick:hasPoint alpha:a-00f8,
        alpha:a-00f9,
        alpha:a-00fa,
        alpha:a-00fb,
        alpha:a-00fc,
        alpha:a-00fd,
        alpha:a-00fe,
        alpha:a-00ff,
        alpha:a-0100,
        alpha:a-0101,
        alpha:a-0102,
        alpha:a-0103,
        alpha:a-0104 .

alpha:a-0105 rdfs:label "Alpha Airside DD 1-4-7" ;
    brick:hasPoint alpha:a-0106,
        alpha:a-0107,
        alpha:a-0108,
        alpha:a-0109,
        alpha:a-010a,
        alpha:a-010b,
        alpha:a-010c,
        alpha:a-010d,
        alpha:a-010e,
        alpha:a-010f,
        alpha:a-0110,
        alpha:a-0111,
        alpha:a-0112 .

alpha:a-0113 rdfs:label "Alpha Airside DD 1-4-8" ;
    brick:hasPoint alpha:a-0114,
        alpha:a-0115,
        alpha:a-0116,
        alpha:a-0117,
        alpha:a-0118,
        alpha:a-0119,
        alpha:a-011a,
        alpha:a-011b,
        alpha:a-011c,
        alpha:a-011d,
        alpha:a-011e,
        alpha:a-011f,
        alpha:a-0120 .

alpha:a-0121 rdfs:label "Alpha Airside DD 1-4-9" ;
    brick:hasPoint alpha:a-0122,
        alpha:a-0123,
        alpha:a-0124,
        alpha:a-0125,
        alpha:a-0126,
        alpha:a-0127,
        alpha:a-0128,
        alpha:a-0129,
        alpha:a-012a,
        alpha:a-012b,
        alpha:a-012c,
        alpha:a-012d,
        alpha:a-012e .

alpha:a-012f rdfs:label "Alpha Airside DD 1-5-1" ;
    brick:hasPoint alpha:a-0130,
        alpha:a-0131,
        alpha:a-0132,
        alpha:a-0133,
        alpha:a-0134,
        alpha:a-0135,
        alpha:a-0136,
        alpha:a-0137,
        alpha:a-0138,
        alpha:a-0139,
        alpha:a-013a,
        alpha:a-013b,
        alpha:a-013c .

alpha:a-013d rdfs:label "Alpha Airside DD 1-5-10" ;
    brick:hasPoint alpha:a-013e,
        alpha:a-013f,
        alpha:a-0140,
        alpha:a-0141,
        alpha:a-0142,
        alpha:a-0143,
        alpha:a-0144,
        alpha:a-0145,
        alpha:a-0146,
        alpha:a-0147,
        alpha:a-0148,
        alpha:a-0149,
        alpha:a-014a .

alpha:a-014b rdfs:label "Alpha Airside DD 1-5-11" ;
    brick:hasPoint alpha:a-014c,
        alpha:a-014d,
        alpha:a-014e,
        alpha:a-014f,
        alpha:a-0150,
        alpha:a-0151,
        alpha:a-0152,
        alpha:a-0153,
        alpha:a-0154,
        alpha:a-0155,
        alpha:a-0156,
        alpha:a-0157,
        alpha:a-0158 .

alpha:a-0159 rdfs:label "Alpha Airside DD 1-5-12" ;
    brick:hasPoint alpha:a-015a,
        alpha:a-015b,
        alpha:a-015c,
        alpha:a-015d,
        alpha:a-015e,
        alpha:a-015f,
        alpha:a-0160,
        alpha:a-0161,
        alpha:a-0162,
        alpha:a-0163,
        alpha:a-0164,
        alpha:a-0165,
        alpha:a-0166 .

alpha:a-0167 rdfs:label "Alpha Airside DD 1-5-13" ;
    brick:hasPoint alpha:a-0168,
        alpha:a-0169,
        alpha:a-016a,
        alpha:a-016b,
        alpha:a-016c,
        alpha:a-016d,
        alpha:a-016e,
        alpha:a-016f,
        alpha:a-0170,
        alpha:a-0171,
        alpha:a-0172,
        alpha:a-0173,
        alpha:a-0174 .

alpha:a-0175 rdfs:label "Alpha Airside DD 1-5-14" ;
    brick:hasPoint alpha:a-0176,
        alpha:a-0177,
        alpha:a-0178,
        alpha:a-0179,
        alpha:a-017a,
        alpha:a-017b,
        alpha:a-017c,
        alpha:a-017d,
        alpha:a-017e,
        alpha:a-017f,
        alpha:a-0180,
        alpha:a-0181,
        alpha:a-0182 .

alpha:a-0183 rdfs:label "Alpha Airside DD 1-5-15" ;
    brick:hasPoint alpha:a-0184,
        alpha:a-0185,
        alpha:a-0186,
        alpha:a-0187,
        alpha:a-0188,
        alpha:a-0189,
        alpha:a-018a,
        alpha:a-018b,
        alpha:a-018c,
        alpha:a-018d,
        alpha:a-018e,
        alpha:a-018f,
        alpha:a-0190 .

alpha:a-0191 rdfs:label "Alpha Airside DD 1-5-16" ;
    brick:hasPoint alpha:a-0192,
        alpha:a-0193,
        alpha:a-0194,
        alpha:a-0195,
        alpha:a-0196,
        alpha:a-0197,
        alpha:a-0198,
        alpha:a-0199,
        alpha:a-019a,
        alpha:a-019b,
        alpha:a-019c,
        alpha:a-019d,
        alpha:a-019e .

alpha:a-019f rdfs:label "Alpha Airside DD 1-5-17" ;
    brick:hasPoint alpha:a-01a0,
        alpha:a-01a1,
        alpha:a-01a2,
        alpha:a-01a3,
        alpha:a-01a4,
        alpha:a-01a5,
        alpha:a-01a6,
        alpha:a-01a7,
        alpha:a-01a8,
        alpha:a-01a9,
        alpha:a-01aa,
        alpha:a-01ab,
        alpha:a-01ac .

alpha:a-01ad rdfs:label "Alpha Airside DD 1-5-18" ;
    brick:hasPoint alpha:a-01ae,
        alpha:a-01af,
        alpha:a-01b0,
        alpha:a-01b1,
        alpha:a-01b2,
        alpha:a-01b3,
        alpha:a-01b4,
        alpha:a-01b5,
        alpha:a-01b6,
        alpha:a-01b7,
        alpha:a-01b8,
        alpha:a-01b9,
        alpha:a-01ba .

alpha:a-01bb rdfs:label "Alpha Airside DD 1-5-19" ;
    brick:hasPoint alpha:a-01bc,
        alpha:a-01bd,
        alpha:a-01be,
        alpha:a-01bf,
        alpha:a-01c0,
        alpha:a-01c1,
        alpha:a-01c2,
        alpha:a-01c3,
        alpha:a-01c4,
        alpha:a-01c5,
        alpha:a-01c6,
        alpha:a-01c7,
        alpha:a-01c8 .

alpha:a-01c9 rdfs:label "Alpha Airside DD 1-5-2" ;
    brick:hasPoint alpha:a-01ca,
        alpha:a-01cb,
        alpha:a-01cc,
        alpha:a-01cd,
        alpha:a-01ce,
        alpha:a-01cf,
        alpha:a-01d0,
        alpha:a-01d1,
        alpha:a-01d2,
        alpha:a-01d3,
        alpha:a-01d4,
        alpha:a-01d5,
        alpha:a-01d6 .

alpha:a-01d7 rdfs:label "Alpha Airside DD 1-5-3" ;
    brick:hasPoint alpha:a-01d8,
        alpha:a-01d9,
        alpha:a-01da,
        alpha:a-01db,
        alpha:a-01dc,
        alpha:a-01dd,
        alpha:a-01de,
        alpha:a-01df,
        alpha:a-01e0,
        alpha:a-01e1,
        alpha:a-01e2,
        alpha:a-01e3,
        alpha:a-01e4 .

alpha:a-01e5 rdfs:label "Alpha Airside DD 1-5-4" ;
    brick:hasPoint alpha:a-01e6,
        alpha:a-01e7,
        alpha:a-01e8,
        alpha:a-01e9,
        alpha:a-01ea,
        alpha:a-01eb,
        alpha:a-01ec,
        alpha:a-01ed,
        alpha:a-01ee,
        alpha:a-01ef,
        alpha:a-01f0,
        alpha:a-01f1,
        alpha:a-01f2 .

alpha:a-01f3 rdfs:label "Alpha Airside DD 1-5-5" ;
    brick:hasPoint alpha:a-01f4,
        alpha:a-01f5,
        alpha:a-01f6,
        alpha:a-01f7,
        alpha:a-01f8,
        alpha:a-01f9,
        alpha:a-01fa,
        alpha:a-01fb,
        alpha:a-01fc,
        alpha:a-01fd,
        alpha:a-01fe,
        alpha:a-01ff,
        alpha:a-0200 .

alpha:a-0201 rdfs:label "Alpha Airside DD 1-5-6" ;
    brick:hasPoint alpha:a-0202,
        alpha:a-0203,
        alpha:a-0204,
        alpha:a-0205,
        alpha:a-0206,
        alpha:a-0207,
        alpha:a-0208,
        alpha:a-0209,
        alpha:a-020a,
        alpha:a-020b,
        alpha:a-020c,
        alpha:a-020d,
        alpha:a-020e .

alpha:a-020f rdfs:label "Alpha Airside DD 1-5-7" ;
    brick:hasPoint alpha:a-0210,
        alpha:a-0211,
        alpha:a-0212,
        alpha:a-0213,
        alpha:a-0214,
        alpha:a-0215,
        alpha:a-0216,
        alpha:a-0217,
        alpha:a-0218,
        alpha:a-0219,
        alpha:a-021a,
        alpha:a-021b,
        alpha:a-021c .

alpha:a-021d rdfs:label "Alpha Airside DD 1-5-8" ;
    brick:hasPoint alpha:a-021e,
        alpha:a-021f,
        alpha:a-0220,
        alpha:a-0221,
        alpha:a-0222,
        alpha:a-0223,
        alpha:a-0224,
        alpha:a-0225,
        alpha:a-0226,
        alpha:a-0227,
        alpha:a-0228,
        alpha:a-0229,
        alpha:a-022a .

alpha:a-022b rdfs:label "Alpha Airside DD 1-5-9" ;
    brick:hasPoint alpha:a-022c,
        alpha:a-022d,
        alpha:a-022e,
        alpha:a-022f,
        alpha:a-0230,
        alpha:a-0231,
        alpha:a-0232,
        alpha:a-0233,
        alpha:a-0234,
        alpha:a-0235,
        alpha:a-0236,
        alpha:a-0237,
        alpha:a-0238 .

alpha:a-0239 a brick:Fan ;
    rdfs:label "Alpha Airside EF-1" ;
    brick:hasPoint alpha:a-023a .

alpha:a-023b a brick:Fan ;
    rdfs:label "Alpha Airside EF-2" ;
    brick:hasPoint alpha:a-023c .

alpha:a-023d a brick:Fan ;
    rdfs:label "Alpha Airside EF-3" ;
    brick:hasPoint alpha:a-023e .

alpha:a-023f a brick:Fan ;
    rdfs:label "Alpha Airside EF-4" ;
    brick:hasPoint alpha:a-0240 .

alpha:a-0445 rdfs:label "Alpha Airside VAV 1-2-52" ;
    brick:hasPoint alpha:a-0446,
        alpha:a-0447,
        alpha:a-0448,
        alpha:a-0449,
        alpha:a-044a,
        alpha:a-044b,
        alpha:a-044c,
        alpha:a-044d,
        alpha:a-044e,
        alpha:a-044f .

alpha:a-04c8 rdfs:label "Alpha Airside VAV 1-2-65" ;
    brick:hasPoint alpha:a-04c9,
        alpha:a-04ca,
        alpha:a-04cb,
        alpha:a-04cc,
        alpha:a-04cd,
        alpha:a-04ce,
        alpha:a-04cf,
        alpha:a-04d0,
        alpha:a-04d1 .

alpha:a-054a rdfs:label "Alpha Airside VAV 1-2-75" ;
    brick:hasPoint alpha:a-054b,
        alpha:a-054c,
        alpha:a-054d,
        alpha:a-054e,
        alpha:a-054f,
        alpha:a-0550,
        alpha:a-0551,
        alpha:a-0552,
        alpha:a-0553 .

alpha:a-0590 rdfs:label "Alpha Airside VAV 1-2-81" ;
    brick:hasPoint alpha:a-0591,
        alpha:a-0592,
        alpha:a-0593,
        alpha:a-0594,
        alpha:a-0595,
        alpha:a-0596,
        alpha:a-0597,
        alpha:a-0598,
        alpha:a-0599 .

alpha:a-0752 a brick:Boiler ;
    rdfs:label "Alpha Waterside B-1" ;
    brick:hasPoint alpha:a-0753,
        alpha:a-0754,
        alpha:a-0755 .

alpha:a-0756 a brick:Boiler ;
    rdfs:label "Alpha Waterside B-2" ;
    brick:hasPoint alpha:a-0757,
        alpha:a-0758,
        alpha:a-0759 .

alpha:a-075a a brick:Boiler ;
    rdfs:label "Alpha Waterside B-3" ;
    brick:hasPoint alpha:a-075b,
        alpha:a-075c,
        alpha:a-075d .

alpha:a-075e a brick:HVAC_Equipment ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys" ;
    brick:hasPart alpha:a-07be,
        alpha:a-07c2,
        alpha:a-07d7 ;
    brick:hasPoint alpha:a-075f,
        alpha:a-0760,
        alpha:a-0761,
        alpha:a-0762,
        alpha:a-0763,
        alpha:a-0764,
        alpha:a-0765 .

alpha:a-0766 a brick:Chilled_Water_Meter ;
    rdfs:label "Alpha Waterside CH-1" ;
    brick:hasPoint alpha:a-0767,
        alpha:a-0768,
        alpha:a-0769,
        alpha:a-076a,
        alpha:a-076b,
        alpha:a-076c,
        alpha:a-076d,
        alpha:a-076e,
        alpha:a-076f,
        alpha:a-0770,
        alpha:a-0771,
        alpha:a-0772,
        alpha:a-0773,
        alpha:a-0774,
        alpha:a-0775,
        alpha:a-0776,
        alpha:a-0777,
        alpha:a-0778,
        alpha:a-0779,
        alpha:a-077a,
        alpha:a-077b,
        alpha:a-077c,
        alpha:a-077d,
        alpha:a-077e,
        alpha:a-077f,
        alpha:a-0780,
        alpha:a-0781,
        alpha:a-0782,
        alpha:a-0783,
        alpha:a-0784,
        alpha:a-0785,
        alpha:a-0786 .

alpha:a-0787 rdfs:label "Alpha Waterside CH-2" ;
    brick:hasPoint alpha:a-0788,
        alpha:a-0789,
        alpha:a-078a,
        alpha:a-078b,
        alpha:a-078c,
        alpha:a-078d,
        alpha:a-078e,
        alpha:a-078f,
        alpha:a-0790,
        alpha:a-0791 .

alpha:a-0792 rdfs:label "Alpha Waterside CH-3" ;
    brick:hasPoint alpha:a-0793,
        alpha:a-0794,
        alpha:a-0795,
        alpha:a-0796,
        alpha:a-0797,
        alpha:a-0798,
        alpha:a-0799,
        alpha:a-079a,
        alpha:a-079b,
        alpha:a-079c .

alpha:a-079d rdfs:label "Alpha Waterside CT-1" ;
    brick:hasPoint alpha:a-079e,
        alpha:a-079f,
        alpha:a-07a0,
        alpha:a-07a1,
        alpha:a-07a2,
        alpha:a-07a3 .

alpha:a-07a4 rdfs:label "Alpha Waterside CT-2" ;
    brick:hasPoint alpha:a-07a5,
        alpha:a-07a6,
        alpha:a-07a7,
        alpha:a-07a8,
        alpha:a-07a9,
        alpha:a-07aa,
        alpha:a-07ab .

alpha:a-07ac a brick:Electrical_Meter ;
    rdfs:label "Alpha Waterside CWP-1" ;
    brick:hasPoint alpha:a-07ad,
        alpha:a-07ae,
        alpha:a-07af,
        alpha:a-07b0,
        alpha:a-07b1 .

alpha:a-07b2 a brick:Electrical_Meter ;
    rdfs:label "Alpha Waterside CWP-2" ;
    brick:hasPoint alpha:a-07b3,
        alpha:a-07b4,
        alpha:a-07b5,
        alpha:a-07b6,
        alpha:a-07b7 .

alpha:a-07d1 a brick:Heat_Exchanger ;
    rdfs:label "Alpha Waterside HX-1" ;
    brick:hasPoint alpha:a-07d2,
        alpha:a-07d3 .

alpha:a-07d4 a brick:Heat_Exchanger ;
    rdfs:label "Alpha Waterside HX-2" ;
    brick:hasPoint alpha:a-07d5,
        alpha:a-07d6 .

alpha:a-07d7 a brick:Heat_Exchanger ;
    rdfs:label "Alpha Waterside HX-3" ;
    brick:hasPoint alpha:a-07d8,
        alpha:a-07d9 .

alpha:a-07dd rdfs:label "Alpha Waterside PCHWP-1A" ;
    brick:hasPoint alpha:a-07de,
        alpha:a-07df,
        alpha:a-07e0 .

alpha:a-07e1 rdfs:label "Alpha Waterside PCHWP-1B" ;
    brick:hasPoint alpha:a-07e2,
        alpha:a-07e3,
        alpha:a-07e4 .

alpha:a-07e5 a brick:HVAC_Equipment ;
    rdfs:label "Alpha Waterside Penthouse HW Sys" ;
    brick:hasPart alpha:a-07c7,
        alpha:a-07cc,
        alpha:a-07d1,
        alpha:a-07d4 ;
    brick:hasPoint alpha:a-07e6,
        alpha:a-07e7,
        alpha:a-07e8,
        alpha:a-07e9,
        alpha:a-07ea .

alpha:a-0241 rdfs:label "Alpha Airside VAV 1-2-1" ;
    brick:hasPoint alpha:a-0242,
        alpha:a-0243,
        alpha:a-0244,
        alpha:a-0245,
        alpha:a-0246,
        alpha:a-0247,
        alpha:a-0248,
        alpha:a-0249,
        alpha:a-024a,
        alpha:a-024b,
        alpha:a-024c .

alpha:a-024d rdfs:label "Alpha Airside VAV 1-2-10" ;
    brick:hasPoint alpha:a-024e,
        alpha:a-024f,
        alpha:a-0250,
        alpha:a-0251,
        alpha:a-0252,
        alpha:a-0253,
        alpha:a-0254,
        alpha:a-0255,
        alpha:a-0256,
        alpha:a-0257,
        alpha:a-0258 .

alpha:a-0259 rdfs:label "Alpha Airside VAV 1-2-11" ;
    brick:hasPoint alpha:a-025a,
        alpha:a-025b,
        alpha:a-025c,
        alpha:a-025d,
        alpha:a-025e,
        alpha:a-025f,
        alpha:a-0260,
        alpha:a-0261,
        alpha:a-0262,
        alpha:a-0263,
        alpha:a-0264 .

alpha:a-0265 rdfs:label "Alpha Airside VAV 1-2-12" ;
    brick:hasPoint alpha:a-0266,
        alpha:a-0267,
        alpha:a-0268,
        alpha:a-0269,
        alpha:a-026a,
        alpha:a-026b,
        alpha:a-026c,
        alpha:a-026d,
        alpha:a-026e,
        alpha:a-026f,
        alpha:a-0270 .

alpha:a-0271 rdfs:label "Alpha Airside VAV 1-2-13" ;
    brick:hasPoint alpha:a-0272,
        alpha:a-0273,
        alpha:a-0274,
        alpha:a-0275,
        alpha:a-0276,
        alpha:a-0277,
        alpha:a-0278,
        alpha:a-0279,
        alpha:a-027a,
        alpha:a-027b,
        alpha:a-027c .

alpha:a-027d rdfs:label "Alpha Airside VAV 1-2-14" ;
    brick:hasPoint alpha:a-027e,
        alpha:a-027f,
        alpha:a-0280,
        alpha:a-0281,
        alpha:a-0282,
        alpha:a-0283,
        alpha:a-0284,
        alpha:a-0285,
        alpha:a-0286,
        alpha:a-0287,
        alpha:a-0288 .

alpha:a-0289 rdfs:label "Alpha Airside VAV 1-2-15" ;
    brick:hasPoint alpha:a-028a,
        alpha:a-028b,
        alpha:a-028c,
        alpha:a-028d,
        alpha:a-028e,
        alpha:a-028f,
        alpha:a-0290,
        alpha:a-0291,
        alpha:a-0292,
        alpha:a-0293,
        alpha:a-0294 .

alpha:a-0295 rdfs:label "Alpha Airside VAV 1-2-16" ;
    brick:hasPoint alpha:a-0296,
        alpha:a-0297,
        alpha:a-0298,
        alpha:a-0299,
        alpha:a-029a,
        alpha:a-029b,
        alpha:a-029c,
        alpha:a-029d,
        alpha:a-029e,
        alpha:a-029f,
        alpha:a-02a0 .

alpha:a-02a1 rdfs:label "Alpha Airside VAV 1-2-17" ;
    brick:hasPoint alpha:a-02a2,
        alpha:a-02a3,
        alpha:a-02a4,
        alpha:a-02a5,
        alpha:a-02a6,
        alpha:a-02a7,
        alpha:a-02a8,
        alpha:a-02a9,
        alpha:a-02aa,
        alpha:a-02ab,
        alpha:a-02ac .

alpha:a-02ad rdfs:label "Alpha Airside VAV 1-2-18" ;
    brick:hasPoint alpha:a-02ae,
        alpha:a-02af,
        alpha:a-02b0,
        alpha:a-02b1,
        alpha:a-02b2,
        alpha:a-02b3,
        alpha:a-02b4,
        alpha:a-02b5,
        alpha:a-02b6,
        alpha:a-02b7,
        alpha:a-02b8 .

alpha:a-02b9 rdfs:label "Alpha Airside VAV 1-2-19" ;
    brick:hasPoint alpha:a-02ba,
        alpha:a-02bb,
        alpha:a-02bc,
        alpha:a-02bd,
        alpha:a-02be,
        alpha:a-02bf,
        alpha:a-02c0,
        alpha:a-02c1,
        alpha:a-02c2,
        alpha:a-02c3,
        alpha:a-02c4 .

alpha:a-02c5 rdfs:label "Alpha Airside VAV 1-2-20" ;
    brick:hasPoint alpha:a-02c6,
        alpha:a-02c7,
        alpha:a-02c8,
        alpha:a-02c9,
        alpha:a-02ca,
        alpha:a-02cb,
        alpha:a-02cc,
        alpha:a-02cd,
        alpha:a-02ce,
        alpha:a-02cf,
        alpha:a-02d0 .

alpha:a-02d1 rdfs:label "Alpha Airside VAV 1-2-21" ;
    brick:hasPoint alpha:a-02d2,
        alpha:a-02d3,
        alpha:a-02d4,
        alpha:a-02d5,
        alpha:a-02d6,
        alpha:a-02d7,
        alpha:a-02d8,
        alpha:a-02d9,
        alpha:a-02da,
        alpha:a-02db,
        alpha:a-02dc .

alpha:a-02dd rdfs:label "Alpha Airside VAV 1-2-22" ;
    brick:hasPoint alpha:a-02de,
        alpha:a-02df,
        alpha:a-02e0,
        alpha:a-02e1,
        alpha:a-02e2,
        alpha:a-02e3,
        alpha:a-02e4,
        alpha:a-02e5,
        alpha:a-02e6,
        alpha:a-02e7,
        alpha:a-02e8 .

alpha:a-02e9 rdfs:label "Alpha Airside VAV 1-2-23" ;
    brick:hasPoint alpha:a-02ea,
        alpha:a-02eb,
        alpha:a-02ec,
        alpha:a-02ed,
        alpha:a-02ee,
        alpha:a-02ef,
        alpha:a-02f0,
        alpha:a-02f1,
        alpha:a-02f2,
        alpha:a-02f3,
        alpha:a-02f4 .

alpha:a-02f5 rdfs:label "Alpha Airside VAV 1-2-25" ;
    brick:hasPoint alpha:a-02f6,
        alpha:a-02f7,
        alpha:a-02f8,
        alpha:a-02f9,
        alpha:a-02fa,
        alpha:a-02fb,
        alpha:a-02fc,
        alpha:a-02fd,
        alpha:a-02fe,
        alpha:a-02ff,
        alpha:a-0300 .

alpha:a-0301 rdfs:label "Alpha Airside VAV 1-2-26" ;
    brick:hasPoint alpha:a-0302,
        alpha:a-0303,
        alpha:a-0304,
        alpha:a-0305,
        alpha:a-0306,
        alpha:a-0307,
        alpha:a-0308,
        alpha:a-0309,
        alpha:a-030a,
        alpha:a-030b,
        alpha:a-030c .

alpha:a-030d rdfs:label "Alpha Airside VAV 1-2-27" ;
    brick:hasPoint alpha:a-030e,
        alpha:a-030f,
        alpha:a-0310,
        alpha:a-0311,
        alpha:a-0312,
        alpha:a-0313,
        alpha:a-0314,
        alpha:a-0315,
        alpha:a-0316,
        alpha:a-0317,
        alpha:a-0318 .

alpha:a-0319 rdfs:label "Alpha Airside VAV 1-2-28" ;
    brick:hasPoint alpha:a-031a,
        alpha:a-031b,
        alpha:a-031c,
        alpha:a-031d,
        alpha:a-031e,
        alpha:a-031f,
        alpha:a-0320,
        alpha:a-0321,
        alpha:a-0322,
        alpha:a-0323,
        alpha:a-0324 .

alpha:a-0325 rdfs:label "Alpha Airside VAV 1-2-29" ;
    brick:hasPoint alpha:a-0326,
        alpha:a-0327,
        alpha:a-0328,
        alpha:a-0329,
        alpha:a-032a,
        alpha:a-032b,
        alpha:a-032c,
        alpha:a-032d,
        alpha:a-032e,
        alpha:a-032f,
        alpha:a-0330 .

alpha:a-0331 rdfs:label "Alpha Airside VAV 1-2-3" ;
    brick:hasPoint alpha:a-0332,
        alpha:a-0333,
        alpha:a-0334,
        alpha:a-0335,
        alpha:a-0336,
        alpha:a-0337,
        alpha:a-0338,
        alpha:a-0339,
        alpha:a-033a,
        alpha:a-033b,
        alpha:a-033c .

alpha:a-033d rdfs:label "Alpha Airside VAV 1-2-30" ;
    brick:hasPoint alpha:a-033e,
        alpha:a-033f,
        alpha:a-0340,
        alpha:a-0341,
        alpha:a-0342,
        alpha:a-0343,
        alpha:a-0344,
        alpha:a-0345,
        alpha:a-0346,
        alpha:a-0347,
        alpha:a-0348 .

alpha:a-0349 rdfs:label "Alpha Airside VAV 1-2-31" ;
    brick:hasPoint alpha:a-034a,
        alpha:a-034b,
        alpha:a-034c,
        alpha:a-034d,
        alpha:a-034e,
        alpha:a-034f,
        alpha:a-0350,
        alpha:a-0351,
        alpha:a-0352,
        alpha:a-0353,
        alpha:a-0354 .

alpha:a-0355 rdfs:label "Alpha Airside VAV 1-2-32" ;
    brick:hasPoint alpha:a-0356,
        alpha:a-0357,
        alpha:a-0358,
        alpha:a-0359,
        alpha:a-035a,
        alpha:a-035b,
        alpha:a-035c,
        alpha:a-035d,
        alpha:a-035e,
        alpha:a-035f,
        alpha:a-0360 .

alpha:a-0361 rdfs:label "Alpha Airside VAV 1-2-33" ;
    brick:hasPoint alpha:a-0362,
        alpha:a-0363,
        alpha:a-0364,
        alpha:a-0365,
        alpha:a-0366,
        alpha:a-0367,
        alpha:a-0368,
        alpha:a-0369,
        alpha:a-036a,
        alpha:a-036b,
        alpha:a-036c .

alpha:a-036d rdfs:label "Alpha Airside VAV 1-2-34" ;
    brick:hasPoint alpha:a-036e,
        alpha:a-036f,
        alpha:a-0370,
        alpha:a-0371,
        alpha:a-0372,
        alpha:a-0373,
        alpha:a-0374,
        alpha:a-0375,
        alpha:a-0376,
        alpha:a-0377,
        alpha:a-0378 .

alpha:a-0379 rdfs:label "Alpha Airside VAV 1-2-35" ;
    brick:hasPoint alpha:a-037a,
        alpha:a-037b,
        alpha:a-037c,
        alpha:a-037d,
        alpha:a-037e,
        alpha:a-037f,
        alpha:a-0380,
        alpha:a-0381,
        alpha:a-0382,
        alpha:a-0383,
        alpha:a-0384 .

alpha:a-0385 rdfs:label "Alpha Airside VAV 1-2-36" ;
    brick:hasPoint alpha:a-0386,
        alpha:a-0387,
        alpha:a-0388,
        alpha:a-0389,
        alpha:a-038a,
        alpha:a-038b,
        alpha:a-038c,
        alpha:a-038d,
        alpha:a-038e,
        alpha:a-038f,
        alpha:a-0390 .

alpha:a-0391 rdfs:label "Alpha Airside VAV 1-2-37" ;
    brick:hasPoint alpha:a-0392,
        alpha:a-0393,
        alpha:a-0394,
        alpha:a-0395,
        alpha:a-0396,
        alpha:a-0397,
        alpha:a-0398,
        alpha:a-0399,
        alpha:a-039a,
        alpha:a-039b,
        alpha:a-039c .

alpha:a-039d rdfs:label "Alpha Airside VAV 1-2-38" ;
    brick:hasPoint alpha:a-039e,
        alpha:a-039f,
        alpha:a-03a0,
        alpha:a-03a1,
        alpha:a-03a2,
        alpha:a-03a3,
        alpha:a-03a4,
        alpha:a-03a5,
        alpha:a-03a6,
        alpha:a-03a7,
        alpha:a-03a8 .

alpha:a-03a9 rdfs:label "Alpha Airside VAV 1-2-4" ;
    brick:hasPoint alpha:a-03aa,
        alpha:a-03ab,
        alpha:a-03ac,
        alpha:a-03ad,
        alpha:a-03ae,
        alpha:a-03af,
        alpha:a-03b0,
        alpha:a-03b1,
        alpha:a-03b2,
        alpha:a-03b3,
        alpha:a-03b4 .

alpha:a-03b5 rdfs:label "Alpha Airside VAV 1-2-40" ;
    brick:hasPoint alpha:a-03b6,
        alpha:a-03b7,
        alpha:a-03b8,
        alpha:a-03b9,
        alpha:a-03ba,
        alpha:a-03bb,
        alpha:a-03bc,
        alpha:a-03bd,
        alpha:a-03be,
        alpha:a-03bf,
        alpha:a-03c0 .

alpha:a-03c1 rdfs:label "Alpha Airside VAV 1-2-41" ;
    brick:hasPoint alpha:a-03c2,
        alpha:a-03c3,
        alpha:a-03c4,
        alpha:a-03c5,
        alpha:a-03c6,
        alpha:a-03c7,
        alpha:a-03c8,
        alpha:a-03c9,
        alpha:a-03ca,
        alpha:a-03cb,
        alpha:a-03cc .

alpha:a-03cd rdfs:label "Alpha Airside VAV 1-2-42" ;
    brick:hasPoint alpha:a-03ce,
        alpha:a-03cf,
        alpha:a-03d0,
        alpha:a-03d1,
        alpha:a-03d2,
        alpha:a-03d3,
        alpha:a-03d4,
        alpha:a-03d5,
        alpha:a-03d6,
        alpha:a-03d7,
        alpha:a-03d8 .

alpha:a-03d9 rdfs:label "Alpha Airside VAV 1-2-43" ;
    brick:hasPoint alpha:a-03da,
        alpha:a-03db,
        alpha:a-03dc,
        alpha:a-03dd,
        alpha:a-03de,
        alpha:a-03df,
        alpha:a-03e0,
        alpha:a-03e1,
        alpha:a-03e2,
        alpha:a-03e3,
        alpha:a-03e4 .

alpha:a-03e5 rdfs:label "Alpha Airside VAV 1-2-44" ;
    brick:hasPoint alpha:a-03e6,
        alpha:a-03e7,
        alpha:a-03e8,
        alpha:a-03e9,
        alpha:a-03ea,
        alpha:a-03eb,
        alpha:a-03ec,
        alpha:a-03ed,
        alpha:a-03ee,
        alpha:a-03ef,
        alpha:a-03f0 .

alpha:a-03f1 rdfs:label "Alpha Airside VAV 1-2-45" ;
    brick:hasPoint alpha:a-03f2,
        alpha:a-03f3,
        alpha:a-03f4,
        alpha:a-03f5,
        alpha:a-03f6,
        alpha:a-03f7,
        alpha:a-03f8,
        alpha:a-03f9,
        alpha:a-03fa,
        alpha:a-03fb,
        alpha:a-03fc .

alpha:a-03fd rdfs:label "Alpha Airside VAV 1-2-46" ;
    brick:hasPoint alpha:a-03fe,
        alpha:a-03ff,
        alpha:a-0400,
        alpha:a-0401,
        alpha:a-0402,
        alpha:a-0403,
        alpha:a-0404,
        alpha:a-0405,
        alpha:a-0406,
        alpha:a-0407,
        alpha:a-0408 .

alpha:a-0409 rdfs:label "Alpha Airside VAV 1-2-47" ;
    brick:hasPoint alpha:a-040a,
        alpha:a-040b,
        alpha:a-040c,
        alpha:a-040d,
        alpha:a-040e,
        alpha:a-040f,
        alpha:a-0410,
        alpha:a-0411,
        alpha:a-0412,
        alpha:a-0413,
        alpha:a-0414 .

alpha:a-0415 rdfs:label "Alpha Airside VAV 1-2-48" ;
    brick:hasPoint alpha:a-0416,
        alpha:a-0417,
        alpha:a-0418,
        alpha:a-0419,
        alpha:a-041a,
        alpha:a-041b,
        alpha:a-041c,
        alpha:a-041d,
        alpha:a-041e,
        alpha:a-041f,
        alpha:a-0420 .

alpha:a-0421 rdfs:label "Alpha Airside VAV 1-2-5" ;
    brick:hasPoint alpha:a-0422,
        alpha:a-0423,
        alpha:a-0424,
        alpha:a-0425,
        alpha:a-0426,
        alpha:a-0427,
        alpha:a-0428,
        alpha:a-0429,
        alpha:a-042a,
        alpha:a-042b,
        alpha:a-042c .

alpha:a-042d rdfs:label "Alpha Airside VAV 1-2-50" ;
    brick:hasPoint alpha:a-042e,
        alpha:a-042f,
        alpha:a-0430,
        alpha:a-0431,
        alpha:a-0432,
        alpha:a-0433,
        alpha:a-0434,
        alpha:a-0435,
        alpha:a-0436,
        alpha:a-0437,
        alpha:a-0438 .

alpha:a-0439 rdfs:label "Alpha Airside VAV 1-2-51" ;
    brick:hasPoint alpha:a-043a,
        alpha:a-043b,
        alpha:a-043c,
        alpha:a-043d,
        alpha:a-043e,
        alpha:a-043f,
        alpha:a-0440,
        alpha:a-0441,
        alpha:a-0442,
        alpha:a-0443,
        alpha:a-0444 .

alpha:a-0450 rdfs:label "Alpha Airside VAV 1-2-53" ;
    brick:hasPoint alpha:a-0451,
        alpha:a-0452,
        alpha:a-0453,
        alpha:a-0454,
        alpha:a-0455,
        alpha:a-0456,
        alpha:a-0457,
        alpha:a-0458,
        alpha:a-0459,
        alpha:a-045a,
        alpha:a-045b .

alpha:a-045c rdfs:label "Alpha Airside VAV 1-2-55" ;
    brick:hasPoint alpha:a-045d,
        alpha:a-045e,
        alpha:a-045f,
        alpha:a-0460,
        alpha:a-0461,
        alpha:a-0462,
        alpha:a-0463,
        alpha:a-0464,
        alpha:a-0465,
        alpha:a-0466,
        alpha:a-0467 .

alpha:a-0468 rdfs:label "Alpha Airside VAV 1-2-56" ;
    brick:hasPoint alpha:a-0469,
        alpha:a-046a,
        alpha:a-046b,
        alpha:a-046c,
        alpha:a-046d,
        alpha:a-046e,
        alpha:a-046f,
        alpha:a-0470,
        alpha:a-0471,
        alpha:a-0472,
        alpha:a-0473 .

alpha:a-0474 rdfs:label "Alpha Airside VAV 1-2-58" ;
    brick:hasPoint alpha:a-0475,
        alpha:a-0476,
        alpha:a-0477,
        alpha:a-0478,
        alpha:a-0479,
        alpha:a-047a,
        alpha:a-047b,
        alpha:a-047c,
        alpha:a-047d,
        alpha:a-047e,
        alpha:a-047f .

alpha:a-0480 rdfs:label "Alpha Airside VAV 1-2-59" ;
    brick:hasPoint alpha:a-0481,
        alpha:a-0482,
        alpha:a-0483,
        alpha:a-0484,
        alpha:a-0485,
        alpha:a-0486,
        alpha:a-0487,
        alpha:a-0488,
        alpha:a-0489,
        alpha:a-048a,
        alpha:a-048b .

alpha:a-048c rdfs:label "Alpha Airside VAV 1-2-6" ;
    brick:hasPoint alpha:a-048d,
        alpha:a-048e,
        alpha:a-048f,
        alpha:a-0490,
        alpha:a-0491,
        alpha:a-0492,
        alpha:a-0493,
        alpha:a-0494,
        alpha:a-0495,
        alpha:a-0496,
        alpha:a-0497 .

alpha:a-0498 rdfs:label "Alpha Airside VAV 1-2-61" ;
    brick:hasPoint alpha:a-0499,
        alpha:a-049a,
        alpha:a-049b,
        alpha:a-049c,
        alpha:a-049d,
        alpha:a-049e,
        alpha:a-049f,
        alpha:a-04a0,
        alpha:a-04a1,
        alpha:a-04a2,
        alpha:a-04a3 .

alpha:a-04a4 rdfs:label "Alpha Airside VAV 1-2-62" ;
    brick:hasPoint alpha:a-04a5,
        alpha:a-04a6,
        alpha:a-04a7,
        alpha:a-04a8,
        alpha:a-04a9,
        alpha:a-04aa,
        alpha:a-04ab,
        alpha:a-04ac,
        alpha:a-04ad,
        alpha:a-04ae,
        alpha:a-04af .

alpha:a-04b0 rdfs:label "Alpha Airside VAV 1-2-63" ;
    brick:hasPoint alpha:a-04b1,
        alpha:a-04b2,
        alpha:a-04b3,
        alpha:a-04b4,
        alpha:a-04b5,
        alpha:a-04b6,
        alpha:a-04b7,
        alpha:a-04b8,
        alpha:a-04b9,
        alpha:a-04ba,
        alpha:a-04bb .

alpha:a-04bc rdfs:label "Alpha Airside VAV 1-2-64" ;
    brick:hasPoint alpha:a-04bd,
        alpha:a-04be,
        alpha:a-04bf,
        alpha:a-04c0,
        alpha:a-04c1,
        alpha:a-04c2,
        alpha:a-04c3,
        alpha:a-04c4,
        alpha:a-04c5,
        alpha:a-04c6,
        alpha:a-04c7 .

alpha:a-04d2 rdfs:label "Alpha Airside VAV 1-2-66" ;
    brick:hasPoint alpha:a-04d3,
        alpha:a-04d4,
        alpha:a-04d5,
        alpha:a-04d6,
        alpha:a-04d7,
        alpha:a-04d8,
        alpha:a-04d9,
        alpha:a-04da,
        alpha:a-04db,
        alpha:a-04dc,
        alpha:a-04dd .

alpha:a-04de rdfs:label "Alpha Airside VAV 1-2-67" ;
    brick:hasPoint alpha:a-04df,
        alpha:a-04e0,
        alpha:a-04e1,
        alpha:a-04e2,
        alpha:a-04e3,
        alpha:a-04e4,
        alpha:a-04e5,
        alpha:a-04e6,
        alpha:a-04e7,
        alpha:a-04e8,
        alpha:a-04e9 .

alpha:a-04ea rdfs:label "Alpha Airside VAV 1-2-68" ;
    brick:hasPoint alpha:a-04eb,
        alpha:a-04ec,
        alpha:a-04ed,
        alpha:a-04ee,
        alpha:a-04ef,
        alpha:a-04f0,
        alpha:a-04f1,
        alpha:a-04f2,
        alpha:a-04f3,
        alpha:a-04f4,
        alpha:a-04f5 .

alpha:a-04f6 rdfs:label "Alpha Airside VAV 1-2-69" ;
    brick:hasPoint alpha:a-04f7,
        alpha:a-04f8,
        alpha:a-04f9,
        alpha:a-04fa,
        alpha:a-04fb,
        alpha:a-04fc,
        alpha:a-04fd,
        alpha:a-04fe,
        alpha:a-04ff,
        alpha:a-0500,
        alpha:a-0501 .

alpha:a-0502 rdfs:label "Alpha Airside VAV 1-2-7" ;
    brick:hasPoint alpha:a-0503,
        alpha:a-0504,
        alpha:a-0505,
        alpha:a-0506,
        alpha:a-0507,
        alpha:a-0508,
        alpha:a-0509,
        alpha:a-050a,
        alpha:a-050b,
        alpha:a-050c,
        alpha:a-050d .

alpha:a-050e rdfs:label "Alpha Airside VAV 1-2-70" ;
    brick:hasPoint alpha:a-050f,
        alpha:a-0510,
        alpha:a-0511,
        alpha:a-0512,
        alpha:a-0513,
        alpha:a-0514,
        alpha:a-0515,
        alpha:a-0516,
        alpha:a-0517,
        alpha:a-0518,
        alpha:a-0519 .

alpha:a-051a rdfs:label "Alpha Airside VAV 1-2-71" ;
    brick:hasPoint alpha:a-051b,
        alpha:a-051c,
        alpha:a-051d,
        alpha:a-051e,
        alpha:a-051f,
        alpha:a-0520,
        alpha:a-0521,
        alpha:a-0522,
        alpha:a-0523,
        alpha:a-0524,
        alpha:a-0525 .

alpha:a-0526 rdfs:label "Alpha Airside VAV 1-2-72" ;
    brick:hasPoint alpha:a-0527,
        alpha:a-0528,
        alpha:a-0529,
        alpha:a-052a,
        alpha:a-052b,
        alpha:a-052c,
        alpha:a-052d,
        alpha:a-052e,
        alpha:a-052f,
        alpha:a-0530,
        alpha:a-0531 .

alpha:a-0532 rdfs:label "Alpha Airside VAV 1-2-73" ;
    brick:hasPoint alpha:a-0533,
        alpha:a-0534,
        alpha:a-0535,
        alpha:a-0536,
        alpha:a-0537,
        alpha:a-0538,
        alpha:a-0539,
        alpha:a-053a,
        alpha:a-053b,
        alpha:a-053c,
        alpha:a-053d .

alpha:a-053e rdfs:label "Alpha Airside VAV 1-2-74" ;
    brick:hasPoint alpha:a-053f,
        alpha:a-0540,
        alpha:a-0541,
        alpha:a-0542,
        alpha:a-0543,
        alpha:a-0544,
        alpha:a-0545,
        alpha:a-0546,
        alpha:a-0547,
        alpha:a-0548,
        alpha:a-0549 .

alpha:a-0554 rdfs:label "Alpha Airside VAV 1-2-76" ;
    brick:hasPoint alpha:a-0555,
        alpha:a-0556,
        alpha:a-0557,
        alpha:a-0558,
        alpha:a-0559,
        alpha:a-055a,
        alpha:a-055b,
        alpha:a-055c,
        alpha:a-055d,
        alpha:a-055e,
        alpha:a-055f .

alpha:a-0560 rdfs:label "Alpha Airside VAV 1-2-78" ;
    brick:hasPoint alpha:a-0561,
        alpha:a-0562,
        alpha:a-0563,
        alpha:a-0564,
        alpha:a-0565,
        alpha:a-0566,
        alpha:a-0567,
        alpha:a-0568,
        alpha:a-0569,
        alpha:a-056a,
        alpha:a-056b .

alpha:a-056c rdfs:label "Alpha Airside VAV 1-2-79" ;
    brick:hasPoint alpha:a-056d,
        alpha:a-056e,
        alpha:a-056f,
        alpha:a-0570,
        alpha:a-0571,
        alpha:a-0572,
        alpha:a-0573,
        alpha:a-0574,
        alpha:a-0575,
        alpha:a-0576,
        alpha:a-0577 .

alpha:a-0578 rdfs:label "Alpha Airside VAV 1-2-8" ;
    brick:hasPoint alpha:a-0579,
        alpha:a-057a,
        alpha:a-057b,
        alpha:a-057c,
        alpha:a-057d,
        alpha:a-057e,
        alpha:a-057f,
        alpha:a-0580,
        alpha:a-0581,
        alpha:a-0582,
        alpha:a-0583 .

alpha:a-0584 rdfs:label "Alpha Airside VAV 1-2-80" ;
    brick:hasPoint alpha:a-0585,
        alpha:a-0586,
        alpha:a-0587,
        alpha:a-0588,
        alpha:a-0589,
        alpha:a-058a,
        alpha:a-058b,
        alpha:a-058c,
        alpha:a-058d,
        alpha:a-058e,
        alpha:a-058f .

alpha:a-059a rdfs:label "Alpha Airside VAV 1-2-82" ;
    brick:hasPoint alpha:a-059b,
        alpha:a-059c,
        alpha:a-059d,
        alpha:a-059e,
        alpha:a-059f,
        alpha:a-05a0,
        alpha:a-05a1,
        alpha:a-05a2,
        alpha:a-05a3,
        alpha:a-05a4,
        alpha:a-05a5 .

alpha:a-05a6 rdfs:label "Alpha Airside VAV 1-2-83" ;
    brick:hasPoint alpha:a-05a7,
        alpha:a-05a8,
        alpha:a-05a9,
        alpha:a-05aa,
        alpha:a-05ab,
        alpha:a-05ac,
        alpha:a-05ad,
        alpha:a-05ae,
        alpha:a-05af,
        alpha:a-05b0,
        alpha:a-05b1 .

alpha:a-05b2 rdfs:label "Alpha Airside VAV 1-2-84" ;
    brick:hasPoint alpha:a-05b3,
        alpha:a-05b4,
        alpha:a-05b5,
        alpha:a-05b6,
        alpha:a-05b7,
        alpha:a-05b8,
        alpha:a-05b9,
        alpha:a-05ba,
        alpha:a-05bb,
        alpha:a-05bc,
        alpha:a-05bd .

alpha:a-05be rdfs:label "Alpha Airside VAV 1-2-85" ;
    brick:hasPoint alpha:a-05bf,
        alpha:a-05c0,
        alpha:a-05c1,
        alpha:a-05c2,
        alpha:a-05c3,
        alpha:a-05c4,
        alpha:a-05c5,
        alpha:a-05c6,
        alpha:a-05c7,
        alpha:a-05c8,
        alpha:a-05c9 .

alpha:a-05ca rdfs:label "Alpha Airside VAV 1-2-86" ;
    brick:hasPoint alpha:a-05cb,
        alpha:a-05cc,
        alpha:a-05cd,
        alpha:a-05ce,
        alpha:a-05cf,
        alpha:a-05d0,
        alpha:a-05d1,
        alpha:a-05d2,
        alpha:a-05d3,
        alpha:a-05d4,
        alpha:a-05d5 .

alpha:a-05d6 rdfs:label "Alpha Airside VAV 1-2-87" ;
    brick:hasPoint alpha:a-05d7,
        alpha:a-05d8,
        alpha:a-05d9,
        alpha:a-05da,
        alpha:a-05db,
        alpha:a-05dc,
        alpha:a-05dd,
        alpha:a-05de,
        alpha:a-05df,
        alpha:a-05e0,
        alpha:a-05e1 .

alpha:a-05e2 rdfs:label "Alpha Airside VAV 1-2-88" ;
    brick:hasPoint alpha:a-05e3,
        alpha:a-05e4,
        alpha:a-05e5,
        alpha:a-05e6,
        alpha:a-05e7,
        alpha:a-05e8,
        alpha:a-05e9,
        alpha:a-05ea,
        alpha:a-05eb,
        alpha:a-05ec,
        alpha:a-05ed .

alpha:a-05ee rdfs:label "Alpha Airside VAV 1-2-89" ;
    brick:hasPoint alpha:a-05ef,
        alpha:a-05f0,
        alpha:a-05f1,
        alpha:a-05f2,
        alpha:a-05f3,
        alpha:a-05f4,
        alpha:a-05f5,
        alpha:a-05f6,
        alpha:a-05f7,
        alpha:a-05f8,
        alpha:a-05f9,
        alpha:a-05fa,
        alpha:a-05fb .

alpha:a-05fc rdfs:label "Alpha Airside VAV 1-2-9" ;
    brick:hasPoint alpha:a-05fd,
        alpha:a-05fe,
        alpha:a-05ff,
        alpha:a-0600,
        alpha:a-0601,
        alpha:a-0602,
        alpha:a-0603,
        alpha:a-0604,
        alpha:a-0605,
        alpha:a-0606,
        alpha:a-0607 .

alpha:a-0608 rdfs:label "Alpha Airside VAV 1-2-90" ;
    brick:hasPoint alpha:a-0609,
        alpha:a-060a,
        alpha:a-060b,
        alpha:a-060c,
        alpha:a-060d,
        alpha:a-060e,
        alpha:a-060f,
        alpha:a-0610,
        alpha:a-0611,
        alpha:a-0612,
        alpha:a-0613 .

alpha:a-0614 rdfs:label "Alpha Airside VAV 1-2-91" ;
    brick:hasPoint alpha:a-0615,
        alpha:a-0616,
        alpha:a-0617,
        alpha:a-0618,
        alpha:a-0619,
        alpha:a-061a,
        alpha:a-061b,
        alpha:a-061c,
        alpha:a-061d,
        alpha:a-061e,
        alpha:a-061f .

alpha:a-0620 rdfs:label "Alpha Airside VAV 1-2-92" ;
    brick:hasPoint alpha:a-0621,
        alpha:a-0622,
        alpha:a-0623,
        alpha:a-0624,
        alpha:a-0625,
        alpha:a-0626,
        alpha:a-0627,
        alpha:a-0628,
        alpha:a-0629,
        alpha:a-062a,
        alpha:a-062b .

alpha:a-062c rdfs:label "Alpha Airside VAV 1-2-93" ;
    brick:hasPoint alpha:a-062d,
        alpha:a-062e,
        alpha:a-062f,
        alpha:a-0630,
        alpha:a-0631,
        alpha:a-0632,
        alpha:a-0633,
        alpha:a-0634,
        alpha:a-0635,
        alpha:a-0636,
        alpha:a-0637 .

alpha:a-0638 rdfs:label "Alpha Airside VAV 1-2-94" ;
    brick:hasPoint alpha:a-0639,
        alpha:a-063a,
        alpha:a-063b,
        alpha:a-063c,
        alpha:a-063d,
        alpha:a-063e,
        alpha:a-063f,
        alpha:a-0640,
        alpha:a-0641,
        alpha:a-0642,
        alpha:a-0643 .

alpha:a-0644 rdfs:label "Alpha Airside VAV 1-2-95" ;
    brick:hasPoint alpha:a-0645,
        alpha:a-0646,
        alpha:a-0647,
        alpha:a-0648,
        alpha:a-0649,
        alpha:a-064a,
        alpha:a-064b,
        alpha:a-064c,
        alpha:a-064d,
        alpha:a-064e,
        alpha:a-064f .

alpha:a-0650 rdfs:label "Alpha Airside VAV 1-2-96" ;
    brick:hasPoint alpha:a-0651,
        alpha:a-0652,
        alpha:a-0653,
        alpha:a-0654,
        alpha:a-0655,
        alpha:a-0656,
        alpha:a-0657,
        alpha:a-0658,
        alpha:a-0659,
        alpha:a-065a,
        alpha:a-065b .

alpha:a-065c rdfs:label "Alpha Airside VAV 1-3-1" ;
    brick:hasPoint alpha:a-065d,
        alpha:a-065e,
        alpha:a-065f,
        alpha:a-0660,
        alpha:a-0661,
        alpha:a-0662,
        alpha:a-0663,
        alpha:a-0664,
        alpha:a-0665,
        alpha:a-0666,
        alpha:a-0667 .

alpha:a-0668 rdfs:label "Alpha Airside VAV 1-3-10" ;
    brick:hasPoint alpha:a-0669,
        alpha:a-066a,
        alpha:a-066b,
        alpha:a-066c,
        alpha:a-066d,
        alpha:a-066e,
        alpha:a-066f,
        alpha:a-0670,
        alpha:a-0671,
        alpha:a-0672,
        alpha:a-0673 .

alpha:a-0674 rdfs:label "Alpha Airside VAV 1-3-11" ;
    brick:hasPoint alpha:a-0675,
        alpha:a-0676,
        alpha:a-0677,
        alpha:a-0678,
        alpha:a-0679,
        alpha:a-067a,
        alpha:a-067b,
        alpha:a-067c,
        alpha:a-067d,
        alpha:a-067e,
        alpha:a-067f .

alpha:a-0680 rdfs:label "Alpha Airside VAV 1-3-12" ;
    brick:hasPoint alpha:a-0681,
        alpha:a-0682,
        alpha:a-0683,
        alpha:a-0684,
        alpha:a-0685,
        alpha:a-0686,
        alpha:a-0687,
        alpha:a-0688,
        alpha:a-0689,
        alpha:a-068a,
        alpha:a-068b .

alpha:a-068c rdfs:label "Alpha Airside VAV 1-3-13" ;
    brick:hasPoint alpha:a-068d,
        alpha:a-068e,
        alpha:a-068f,
        alpha:a-0690,
        alpha:a-0691,
        alpha:a-0692,
        alpha:a-0693,
        alpha:a-0694,
        alpha:a-0695,
        alpha:a-0696,
        alpha:a-0697 .

alpha:a-0698 rdfs:label "Alpha Airside VAV 1-3-14" ;
    brick:hasPoint alpha:a-0699,
        alpha:a-069a,
        alpha:a-069b,
        alpha:a-069c,
        alpha:a-069d,
        alpha:a-069e,
        alpha:a-069f,
        alpha:a-06a0,
        alpha:a-06a1,
        alpha:a-06a2,
        alpha:a-06a3 .

alpha:a-06a4 rdfs:label "Alpha Airside VAV 1-3-15" ;
    brick:hasPoint alpha:a-06a5,
        alpha:a-06a6,
        alpha:a-06a7,
        alpha:a-06a8,
        alpha:a-06a9,
        alpha:a-06aa,
        alpha:a-06ab,
        alpha:a-06ac,
        alpha:a-06ad,
        alpha:a-06ae,
        alpha:a-06af .

alpha:a-06b0 rdfs:label "Alpha Airside VAV 1-3-16" ;
    brick:hasPoint alpha:a-06b1,
        alpha:a-06b2,
        alpha:a-06b3,
        alpha:a-06b4,
        alpha:a-06b5,
        alpha:a-06b6,
        alpha:a-06b7,
        alpha:a-06b8,
        alpha:a-06b9,
        alpha:a-06ba,
        alpha:a-06bb .

alpha:a-06bc rdfs:label "Alpha Airside VAV 1-3-17" ;
    brick:hasPoint alpha:a-06bd,
        alpha:a-06be,
        alpha:a-06bf,
        alpha:a-06c0,
        alpha:a-06c1,
        alpha:a-06c2,
        alpha:a-06c3,
        alpha:a-06c4,
        alpha:a-06c5,
        alpha:a-06c6,
        alpha:a-06c7 .

alpha:a-06c8 rdfs:label "Alpha Airside VAV 1-3-2" ;
    brick:hasPoint alpha:a-06c9,
        alpha:a-06ca,
        alpha:a-06cb,
        alpha:a-06cc,
        alpha:a-06cd,
        alpha:a-06ce,
        alpha:a-06cf,
        alpha:a-06d0,
        alpha:a-06d1,
        alpha:a-06d2,
        alpha:a-06d3 .

alpha:a-06d4 rdfs:label "Alpha Airside VAV 1-3-3" ;
    brick:hasPoint alpha:a-06d5,
        alpha:a-06d6,
        alpha:a-06d7,
        alpha:a-06d8,
        alpha:a-06d9,
        alpha:a-06da,
        alpha:a-06db,
        alpha:a-06dc,
        alpha:a-06dd,
        alpha:a-06de,
        alpha:a-06df .

alpha:a-06e0 rdfs:label "Alpha Airside VAV 1-3-4" ;
    brick:hasPoint alpha:a-06e1,
        alpha:a-06e2,
        alpha:a-06e3,
        alpha:a-06e4,
        alpha:a-06e5,
        alpha:a-06e6,
        alpha:a-06e7,
        alpha:a-06e8,
        alpha:a-06e9,
        alpha:a-06ea,
        alpha:a-06eb .

alpha:a-06ec rdfs:label "Alpha Airside VAV 1-3-5" ;
    brick:hasPoint alpha:a-06ed,
        alpha:a-06ee,
        alpha:a-06ef,
        alpha:a-06f0,
        alpha:a-06f1,
        alpha:a-06f2,
        alpha:a-06f3,
        alpha:a-06f4,
        alpha:a-06f5,
        alpha:a-06f6,
        alpha:a-06f7 .

alpha:a-06f8 rdfs:label "Alpha Airside VAV 1-3-6" ;
    brick:hasPoint alpha:a-06f9,
        alpha:a-06fa,
        alpha:a-06fb,
        alpha:a-06fc,
        alpha:a-06fd,
        alpha:a-06fe,
        alpha:a-06ff,
        alpha:a-0700,
        alpha:a-0701,
        alpha:a-0702,
        alpha:a-0703 .

alpha:a-0704 rdfs:label "Alpha Airside VAV 1-3-7" ;
    brick:hasPoint alpha:a-0705,
        alpha:a-0706,
        alpha:a-0707,
        alpha:a-0708,
        alpha:a-0709,
        alpha:a-070a,
        alpha:a-070b,
        alpha:a-070c,
        alpha:a-070d,
        alpha:a-070e,
        alpha:a-070f .

alpha:a-0710 rdfs:label "Alpha Airside VAV 1-3-8" ;
    brick:hasPoint alpha:a-0711,
        alpha:a-0712,
        alpha:a-0713,
        alpha:a-0714,
        alpha:a-0715,
        alpha:a-0716,
        alpha:a-0717,
        alpha:a-0718,
        alpha:a-0719,
        alpha:a-071a,
        alpha:a-071b .

alpha:a-071c rdfs:label "Alpha Airside VAV 1-3-9" ;
    brick:hasPoint alpha:a-071d,
        alpha:a-071e,
        alpha:a-071f,
        alpha:a-0720,
        alpha:a-0721,
        alpha:a-0722,
        alpha:a-0723,
        alpha:a-0724,
        alpha:a-0725,
        alpha:a-0726,
        alpha:a-0727 .

