@prefix bravo: <urn:bravo#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .

bravo:b-0001 a brick:VAV ;
    rdfs:label "Bravo BCU-1" ;
    brick:hasPoint bravo:b-0002,
        bravo:b-0003,
        bravo:b-0004,
        bravo:b-0005,
        bravo:b-0006 .

bravo:b-0007 a brick:VAV ;
    rdfs:label "Bravo BCU-2" ;
    brick:hasPoint bravo:b-0008,
        bravo:b-0009,
        bravo:b-000a,
        bravo:b-000b,
        bravo:b-000c .

bravo:b-0012 a brick:HVAC_Equipment ;
    rdfs:label "Bravo Boiler Plant" ;
    brick:feeds bravo:b-000e,
        bravo:b-0010,
        bravo:b-013d,
        bravo:b-0144,
        bravo:b-014c,
        bravo:b-0154,
        bravo:b-015c,
        bravo:b-0164,
        bravo:b-016c,
        bravo:b-0174,
        bravo:b-017c,
        bravo:b-0184,
        bravo:b-018c,
        bravo:b-0195,
        bravo:b-019d,
        bravo:b-01a5,
        bravo:b-01af,
        bravo:b-01b7,
        bravo:b-01bf,
        bravo:b-01c9,
        bravo:b-01d1,
        bravo:b-01d9,
        bravo:b-01e1,
        bravo:b-01e9,
        bravo:b-01f1,
        bravo:b-01f9,
        bravo:b-0201,
        bravo:b-0209,
        bravo:b-0211,
        bravo:b-0219,
        bravo:b-0221,
        bravo:b-0229,
        bravo:b-0231,
        bravo:b-0239,
        bravo:b-0241,
        bravo:b-0249,
        bravo:b-0251,
        bravo:b-0259,
        bravo:b-0261,
        bravo:b-0269,
        bravo:b-0271,
        bravo:b-0279,
        bravo:b-0281,
        bravo:b-0289,
        bravo:b-0291,
        bravo:b-0299,
        bravo:b-02a1,
        bravo:b-02a9,
        bravo:b-02b1,
        bravo:b-02b9,
        bravo:b-02c1,
        bravo:b-02c9,
        bravo:b-02d1,
        bravo:b-02d9,
        bravo:b-02e1,
        bravo:b-02e9,
        bravo:b-02f1,
        bravo:b-02f9,
        bravo:b-0301,
        bravo:b-0309,
        bravo:b-0311,
        bravo:b-0319,
        bravo:b-0321,
        bravo:b-0329,
        bravo:b-0331,
        bravo:b-0339,
        bravo:b-0341,
        bravo:b-0349,
        bravo:b-0351,
        bravo:b-0359,
        bravo:b-0361,
        bravo:b-0369,
        bravo:b-0371,
        bravo:b-0379,
        bravo:b-0381,
        bravo:b-0389,
        bravo:b-0391,
        bravo:b-0399,
        bravo:b-03a1,
        bravo:b-03a9,
        bravo:b-03b1,
        bravo:b-03b9,
        bravo:b-03c1,
        bravo:b-03c9,
        bravo:b-03d1,
        bravo:b-03d9,
        bravo:b-03e1,
        bravo:b-03e9,
        bravo:b-03f1,
        bravo:b-03f9,
        bravo:b-0401,
        bravo:b-0409,
        bravo:b-0411 ;
    brick:hasPoint bravo:b-0013,
        bravo:b-0014,
        bravo:b-0015,
        bravo:b-0016 .

bravo:b-0018 a brick:Chilled_Water_Pump ;
    rdfs:label "Bravo CHWP-1" ;
    brick:hasPoint bravo:b-0019,
        bravo:b-001a .

bravo:b-001b a brick:Chilled_Water_Pump ;
    rdfs:label "Bravo CHWP-2" ;
    brick:hasPoint bravo:b-001c,
        bravo:b-001d .

bravo:b-001e a brick:HVAC_Equipment ;
    rdfs:label "Bravo Chilled Water Plant" ;
    brick:feeds bravo:b-002c,
        bravo:b-0034,
        bravo:b-008f,
        bravo:b-0094,
        bravo:b-0099,
        bravo:b-009e ;
    brick:hasPoint bravo:b-001f,
        bravo:b-0020,
        bravo:b-0021,
        bravo:b-0022,
        bravo:b-0023,
        bravo:b-0024,
        bravo:b-0025,
        bravo:b-0026,
        bravo:b-0027,
        bravo:b-0028,
        bravo:b-0029,
        bravo:b-002a,
        bravo:b-002b .

bravo:b-003c a brick:Fan ;
    rdfs:label "Bravo EF-1" ;
    brick:hasPoint bravo:b-003d,
        bravo:b-003e .

bravo:b-003f a brick:Fan ;
    rdfs:label "Bravo EF-10" ;
    brick:hasPoint bravo:b-0040,
        bravo:b-0041 .

bravo:b-0042 a brick:Fan ;
    rdfs:label "Bravo EF-11" ;
    brick:hasPoint bravo:b-0043,
        bravo:b-0044 .

bravo:b-0045 a brick:Fan ;
    rdfs:label "Bravo EF-12" ;
    brick:hasPoint bravo:b-0046,
        bravo:b-0047 .

bravo:b-0048 a brick:Fan ;
    rdfs:label "Bravo EF-13" ;
    brick:hasPoint bravo:b-0049,
        bravo:b-004a .

bravo:b-004b a brick:Fan ;
    rdfs:label "Bravo EF-14" ;
    brick:hasPoint bravo:b-004c,
        bravo:b-004d .

bravo:b-004e a brick:Fan ;
    rdfs:label "Bravo EF-15" ;
    brick:hasPoint bravo:b-004f,
        bravo:b-0050 .

bravo:b-0051 a brick:Fan ;
    rdfs:label "Bravo EF-16" ;
    brick:hasPoint bravo:b-0052,
        bravo:b-0053 .

bravo:b-0054 a brick:Fan ;
    rdfs:label "Bravo EF-17" ;
    brick:hasPoint bravo:b-0055,
        bravo:b-0056 .

bravo:b-0057 a brick:Fan ;
    rdfs:label "Bravo EF-18" ;
    brick:hasPoint bravo:b-0058,
        bravo:b-0059 .

bravo:b-005a a brick:Fan ;
    rdfs:label "Bravo EF-19" ;
    brick:hasPoint bravo:b-005b,
        bravo:b-005c .

bravo:b-005d a brick:Fan ;
    rdfs:label "Bravo EF-2" ;
    brick:hasPoint bravo:b-005e,
        bravo:b-005f .

bravo:b-0060 a brick:Fan ;
    rdfs:label "Bravo EF-20" ;
    brick:hasPoint bravo:b-0061,
        bravo:b-0062 .

bravo:b-0063 a brick:Fan ;
    rdfs:label "Bravo EF-21" ;
    brick:hasPoint bravo:b-0064,
        bravo:b-0065 .

bravo:b-0066 a brick:Fan ;
    rdfs:label "Bravo EF-22" ;
    brick:hasPoint bravo:b-0067,
        bravo:b-0068 .

bravo:b-0069 a brick:Fan ;
    rdfs:label "Bravo EF-23" ;
    brick:hasPoint bravo:b-006a,
        bravo:b-006b .

bravo:b-006c a brick:Fan ;
    rdfs:label "Bravo EF-24" ;
    brick:hasPoint bravo:b-006d,
        bravo:b-006e .

bravo:b-006f a brick:Fan ;
    rdfs:label "Bravo EF-25" ;
    brick:hasPoint bravo:b-0070,
        bravo:b-0071 .

bravo:b-0072 a brick:Fan ;
    rdfs:label "Bravo EF-26" ;
    brick:hasPoint bravo:b-0073,
        bravo:b-0074 .

bravo:b-0075 a brick:Fan ;
    rdfs:label "Bravo EF-27" ;
    brick:hasPoint bravo:b-0076,
        bravo:b-0077 .

bravo:b-0078 a brick:Fan ;
    rdfs:label "Bravo EF-28" ;
    brick:hasPoint bravo:b-0079 .

bravo:b-007a a brick:Fan ;
    rdfs:label "Bravo EF-3" ;
    brick:hasPoint bravo:b-007b,
        bravo:b-007c .

bravo:b-007d a brick:Fan ;
    rdfs:label "Bravo EF-4" ;
    brick:hasPoint bravo:b-007e,
        bravo:b-007f .

bravo:b-0080 a brick:Fan ;
    rdfs:label "Bravo EF-5" ;
    brick:hasPoint bravo:b-0081,
        bravo:b-0082 .

bravo:b-0083 a brick:Fan ;
    rdfs:label "Bravo EF-6" ;
    brick:hasPoint bravo:b-0084,
        bravo:b-0085 .

bravo:b-0086 a brick:Fan ;
    rdfs:label "Bravo EF-7" ;
    brick:hasPoint bravo:b-0087,
        bravo:b-0088 .

bravo:b-0089 a brick:Fan ;
    rdfs:label "Bravo EF-8" ;
    brick:hasPoint bravo:b-008a,
        bravo:b-008b .

bravo:b-008c a brick:Fan ;
    rdfs:label "Bravo EF-9" ;
    brick:hasPoint bravo:b-008d,
        bravo:b-008e .

bravo:b-00a5 a brick:Hot_Water_Pump ;
    rdfs:label "Bravo HHW Pump 1" ;
    brick:hasPoint bravo:b-00a6,
        bravo:b-00a7 .

bravo:b-00a8 a brick:Hot_Water_Pump ;
    rdfs:label "Bravo HHW Pump 2" ;
    brick:hasPoint bravo:b-00a9,
        bravo:b-00aa .

bravo:b-00ac a brick:RTU ;
    rdfs:label "Bravo RTU-1" ;
    brick:feeds bravo:b-013d,
        bravo:b-0144,
        bravo:b-014c,
        bravo:b-0154,
        bravo:b-015c,
        bravo:b-0164,
        bravo:b-016c,
        bravo:b-0174,
        bravo:b-017c,
        bravo:b-0184,
        bravo:b-018c,
        bravo:b-0195,
        bravo:b-019d,
        bravo:b-01a5,
        bravo:b-01af,
        bravo:b-01b7,
        bravo:b-01bf,
        bravo:b-01c9,
        bravo:b-01d1,
        bravo:b-01d9 ;
    brick:hasPoint bravo:b-00ad,
        bravo:b-00ae,
        bravo:b-00af,
        bravo:b-00b0,
        bravo:b-00b1,
        bravo:b-00b2,
        bravo:b-00b3,
        bravo:b-00b4,
        bravo:b-00b5,
        bravo:b-00b6,
        bravo:b-00b7,
        bravo:b-00b8,
        bravo:b-00b9,
        bravo:b-00ba,
        bravo:b-00bb,
        bravo:b-00bc,
        bravo:b-00bd,
        bravo:b-00be,
        bravo:b-00bf,
        bravo:b-00c0,
        bravo:b-00c1,
        bravo:b-00c2,
        bravo:b-00c3,
        bravo:b-00c4,
        bravo:b-00c5,
        bravo:b-00c6,
        bravo:b-00c7,
        bravo:b-00c8,
        bravo:b-00c9,
        bravo:b-00ca,
        bravo:b-00cb,
        bravo:b-00cc,
        bravo:b-00cd .

bravo:b-00ce a brick:RTU ;
    rdfs:label "Bravo RTU-2" ;
    brick:feeds bravo:b-01e1,
        bravo:b-01e9,
        bravo:b-01f1,
        bravo:b-01f9,
        bravo:b-0201,
        bravo:b-0209,
        bravo:b-0211,
        bravo:b-0219,
        bravo:b-0221,
        bravo:b-0229,
        bravo:b-0231,
        bravo:b-0239,
        bravo:b-0241,
        bravo:b-0249,
        bravo:b-0251,
        bravo:b-0259,
        bravo:b-0261,
        bravo:b-0269,
        bravo:b-0271,
        bravo:b-0279,
        bravo:b-0281,
        bravo:b-0289,
        bravo:b-0291,
        bravo:b-0299,
        bravo:b-02a1,
        bravo:b-02a9,
        bravo:b-02b1,
        bravo:b-02b9,
        bravo:b-02c1,
        bravo:b-02c9,
        bravo:b-02d1,
        bravo:b-02d9,
        bravo:b-02e1,
        bravo:b-02e9,
        bravo:b-02f1,
        bravo:b-02f9,
        bravo:b-0301,
        bravo:b-0309,
        bravo:b-0311,
        bravo:b-0319,
        bravo:b-0321,
        bravo:b-0329,
        bravo:b-0331,
        bravo:b-0339,
        bravo:b-0341,
        bravo:b-0349,
        bravo:b-0351,
        bravo:b-0359,
        bravo:b-0361,
        bravo:b-0369 ;
    brick:hasPoint bravo:b-00cf,
        bravo:b-00d0,
        bravo:b-00d1,
        bravo:b-00d2,
        bravo:b-00d3,
        bravo:b-00d4,
        bravo:b-00d5,
        bravo:b-00d6,
        bravo:b-00d7,
        bravo:b-00d8,
        bravo:b-00d9,
        bravo:b-00da,
        bravo:b-00db,
        bravo:b-00dc,
        bravo:b-00dd,
        bravo:b-00de,
        bravo:b-00df,
        bravo:b-00e0,
        bravo:b-00e1,
        bravo:b-00e2,
        bravo:b-00e3,
        bravo:b-00e4,
        bravo:b-00e5,
        bravo:b-00e6,
        bravo:b-00e7,
        bravo:b-00e8,
        bravo:b-00e9,
        bravo:b-00ea,
        bravo:b-00eb,
        bravo:b-00ec,
        bravo:b-00ed,
        bravo:b-00ee,
        bravo:b-00ef,
        bravo:b-00f0,
        bravo:b-00f1 .

bravo:b-00f2 a brick:RTU ;
    rdfs:label "Bravo RTU-3" ;
    brick:feeds bravo:b-0371,
        bravo:b-0379,
        bravo:b-0381,
        bravo:b-0389,
        bravo:b-0391,
        bravo:b-0399,
        bravo:b-03a1,
        bravo:b-03a9,
        bravo:b-03b1,
        bravo:b-03b9,
        bravo:b-03c1,
        bravo:b-03c9,
        bravo:b-03d1,
        bravo:b-03d9,
        bravo:b-03e1,
        bravo:b-03e9,
        bravo:b-03f1,
        bravo:b-03f9,
        bravo:b-0401,
        bravo:b-0409,
        bravo:b-0411,
        bravo:b-0419,
        bravo:b-041c,
        bravo:b-041f,
        bravo:b-0422,
        bravo:b-0425,
        bravo:b-0428,
        bravo:b-042b ;
    brick:hasPoint bravo:b-00f3,
        bravo:b-00f4,
        bravo:b-00f5,
        bravo:b-00f6,
        bravo:b-00f7,
        bravo:b-00f8,
        bravo:b-00f9,
        bravo:b-00fa,
        bravo:b-00fb,
        bravo:b-00fc,
        bravo:b-00fd,
        bravo:b-00fe,
        bravo:b-00ff,
        bravo:b-0100,
        bravo:b-0101,
        bravo:b-0102,
        bravo:b-0103,
        bravo:b-0104,
        bravo:b-0105,
        bravo:b-0106,
        bravo:b-0107,
        bravo:b-0108,
        bravo:b-0109,
        bravo:b-010a,
        bravo:b-010b,
        bravo:b-010c,
        bravo:b-010d,
        bravo:b-010e,
        bravo:b-010f,
        bravo:b-0110,
        bravo:b-0111,
        bravo:b-0112 .

bravo:b-0113 a brick:RTU ;
    rdfs:label "Bravo RTU-4" ;
    brick:hasPoint bravo:b-0114,
        bravo:b-0115,
        bravo:b-0116,
        bravo:b-0117,
        bravo:b-0118,
        bravo:b-0119,
        bravo:b-011a,
        bravo:b-011b,
        bravo:b-011c,
        bravo:b-011d,
        bravo:b-011e,
        bravo:b-011f,
        bravo:b-0120,
        bravo:b-0121,
        bravo:b-0122,
        bravo:b-0123,
        bravo:b-0124,
        bravo:b-0125,
        bravo:b-0126,
        bravo:b-0127,
        bravo:b-0128,
        bravo:b-0129,
        bravo:b-012a,
        bravo:b-012b,
        bravo:b-012c,
        bravo:b-012d,
        bravo:b-012e,
        bravo:b-012f,
        bravo:b-0130,
        bravo:b-0131,
        bravo:b-0132,
        bravo:b-0133,
        bravo:b-0134 .

bravo:b-0136 a brick:Boiler ;
    rdfs:label "Bravo Steam Boiler A" ;
    brick:hasPoint bravo:b-0137 .

bravo:b-0138 a brick:Boiler ;
    rdfs:label "Bravo Steam Boiler B" ;
    brick:hasPoint bravo:b-0139 .

bravo:b-013a a brick:Boiler ;
    rdfs:label "Bravo Steam Boiler C" ;
    brick:hasPoint bravo:b-013b .

bravo:b-0434 a brick:Sensor ;
    rdfs:label "Points Not Syncing" .

bravo:b-0002 rdfs:label "Bravo BCU-1 Cooling Valve Output" .

bravo:b-0003 a brick:Damper_Command ;
    rdfs:label "Bravo BCU-1 Mixed Air Damper Output" .

bravo:b-0004 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo BCU-1 Supply Air Temperature" .

bravo:b-0005 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo BCU-1 Zone Temperature" .

bravo:b-0006 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo BCU-1 Zone Temperature Setpoint" .

bravo:b-0008 rdfs:label "Bravo BCU-2 Cooling Valve Output" .

bravo:b-0009 a brick:Damper_Command ;
    rdfs:label "Bravo BCU-2 Mixed Air Damper Output" .

bravo:b-000a a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo BCU-2 Supply Air Temperature" .

bravo:b-000b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo BCU-2 Zone Temperature" .

bravo:b-000c a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo BCU-2 Zone Temperature Setpoint" .

bravo:b-000e a brick:Boiler ;
    rdfs:label "Bravo Boiler 1" ;
    brick:hasPoint bravo:b-000f .

bravo:b-000f a brick:Sensor ;
    rdfs:label "Bravo Boiler 1 Boiler Status" .

bravo:b-0010 a brick:Boiler ;
    rdfs:label "Bravo Boiler 2" ;
    brick:hasPoint bravo:b-0011 .

bravo:b-0011 a brick:Sensor ;
    rdfs:label "Bravo Boiler 2 Boiler Status" .

bravo:b-0013 a brick:Leaving_Domestic_Hot_Water_Temperature_Setpoint ;
    rdfs:label "Bravo Boiler Plant Domestic Hot Water Leaving Temperature Setpoint" .

bravo:b-0014 a brick:Hot_Water_Differential_Pressure_Setpoint ;
    rdfs:label "Bravo Boiler Plant Heating Hot Water Differential Pressure Setpoint" .

bravo:b-0015 a brick:Leaving_Water_Temperature_Sensor ;
    rdfs:label "Bravo Boiler Plant Heating Hot Water Return Temperature" .

bravo:b-0016 a brick:Leaving_Hot_Water_Temperature_Sensor ;
    rdfs:label "Bravo Boiler Plant Heating Hot Water Supply Temperature" .

bravo:b-0019 rdfs:label "Bravo CHWP-1 Chilled Water Pump Enable" .

bravo:b-001a a brick:Speed_Sensor ;
    rdfs:label "Bravo CHWP-1 Chilled Water Pump VFD Speed" .

bravo:b-001c rdfs:label "Bravo CHWP-2 Chilled Water Pump Enable" .

bravo:b-001d a brick:Speed_Sensor ;
    rdfs:label "Bravo CHWP-2 Chilled Water Pump VFD Speed" .

bravo:b-001f rdfs:label "Bravo Chilled Water Plant AHU Cooling Enable" .

bravo:b-0020 rdfs:label "Bravo Chilled Water Plant AHU Heating Enable" .

bravo:b-0021 rdfs:label "Bravo Chilled Water Plant CV-1 Valve Signal (HHW)" .

bravo:b-0022 rdfs:label "Bravo Chilled Water Plant CV-2 Valve Signal (Bypass Valve)" .

bravo:b-0023 rdfs:label "Bravo Chilled Water Plant CV-3 Valve Signal" .

bravo:b-0024 rdfs:label "Bravo Chilled Water Plant CV-4 Valve Signal" .

bravo:b-0025 a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Differential Pressure" .

bravo:b-0026 a brick:Chilled_Water_Differential_Pressure_Sensor ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Differential Pressure Setpoint" .

bravo:b-0027 a brick:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Entering Temperature" .

bravo:b-0028 a brick:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Leaving Temperature" .

bravo:b-0029 a brick:Setpoint ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water dT (Auto-computed)" .

bravo:b-002a a brick:Sensor ;
    rdfs:label "Bravo Chilled Water Plant Chiller Status" .

bravo:b-002b a brick:Setpoint ;
    rdfs:label "Bravo Chilled Water Plant Efficiency (Auto-computed)" .

bravo:b-002c a brick:Chiller ;
    rdfs:label "Bravo Chiller 1" ;
    brick:hasPoint bravo:b-002d,
        bravo:b-002e,
        bravo:b-002f,
        bravo:b-0030,
        bravo:b-0031,
        bravo:b-0032,
        bravo:b-0033 .

bravo:b-002d a brick:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Bravo Chiller 1 Chilled Water Entering Temperature" .

bravo:b-002e a brick:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Bravo Chiller 1 Chilled Water Leaving Temperature" .

bravo:b-002f a brick:Setpoint ;
    rdfs:label "Bravo Chiller 1 Chilled Water dT (Auto-computed)" .

bravo:b-0030 a brick:Leaving_Chilled_Water_Temperature_Setpoint ;
    rdfs:label "Bravo Chiller 1 Chiller 1 Setpoint" .

bravo:b-0031 a brick:Sensor ;
    rdfs:label "Bravo Chiller 1 Chiller Act. Capacity" .

bravo:b-0032 a brick:Command ;
    rdfs:label "Bravo Chiller 1 Chiller Enable" .

bravo:b-0033 a brick:Sensor ;
    rdfs:label "Bravo Chiller 1 Chiller Status" .

bravo:b-0034 a brick:Chiller ;
    rdfs:label "Bravo Chiller 2" ;
    brick:hasPoint bravo:b-0035,
        bravo:b-0036,
        bravo:b-0037,
        bravo:b-0038,
        bravo:b-0039,
        bravo:b-003a,
        bravo:b-003b .

bravo:b-0035 a brick:Entering_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Bravo Chiller 2 Chilled Water Entering Temperature" .

bravo:b-0036 a brick:Leaving_Chilled_Water_Temperature_Sensor ;
    rdfs:label "Bravo Chiller 2 Chilled Water Leaving Temperature" .

bravo:b-0037 a brick:Setpoint ;
    rdfs:label "Bravo Chiller 2 Chilled Water dT (Auto-computed)" .

bravo:b-0038 a brick:Leaving_Chilled_Water_Temperature_Setpoint ;
    rdfs:label "Bravo Chiller 2 Chiller 2 Setpoint" .

bravo:b-0039 a brick:Sensor ;
    rdfs:label "Bravo Chiller 2 Chiller Act. Capacity" .

bravo:b-003a a brick:Command ;
    rdfs:label "Bravo Chiller 2 Chiller Enable" .

bravo:b-003b a brick:Sensor ;
    rdfs:label "Bravo Chiller 2 Chiller Status" .

bravo:b-003d rdfs:label "Bravo EF-1 Exhaust Fan Enable" .

bravo:b-003e a brick:Sensor ;
    rdfs:label "Bravo EF-1 Exhaust Fan Status" .

bravo:b-0040 rdfs:label "Bravo EF-10 Exhaust Fan Enable" .

bravo:b-0041 a brick:Sensor ;
    rdfs:label "Bravo EF-10 Exhaust Fan Status" .

bravo:b-0043 rdfs:label "Bravo EF-11 Exhaust Fan Enable" .

bravo:b-0044 a brick:Sensor ;
    rdfs:label "Bravo EF-11 Exhaust Fan Status" .

bravo:b-0046 rdfs:label "Bravo EF-12 Exhaust Fan Enable" .

bravo:b-0047 a brick:Sensor ;
    rdfs:label "Bravo EF-12 Exhaust Fan Status" .

bravo:b-0049 rdfs:label "Bravo EF-13 Exhaust Fan Enable" .

bravo:b-004a a brick:Sensor ;
    rdfs:label "Bravo EF-13 Exhaust Fan Status" .

bravo:b-004c rdfs:label "Bravo EF-14 Exhaust Fan Enable" .

bravo:b-004d a brick:Sensor ;
    rdfs:label "Bravo EF-14 Exhaust Fan Status" .

bravo:b-004f rdfs:label "Bravo EF-15 Exhaust Fan Enable" .

bravo:b-0050 a brick:Sensor ;
    rdfs:label "Bravo EF-15 Exhaust Fan Status" .

bravo:b-0052 rdfs:label "Bravo EF-16 Exhaust Fan Enable" .

bravo:b-0053 a brick:Sensor ;
    rdfs:label "Bravo EF-16 Exhaust Fan Status" .

bravo:b-0055 rdfs:label "Bravo EF-17 Exhaust Fan Enable" .

bravo:b-0056 a brick:Sensor ;
    rdfs:label "Bravo EF-17 Exhaust Fan Status" .

bravo:b-0058 a brick:Sensor ;
    rdfs:label "Bravo EF-18 Exhaust Fan Enable" .

bravo:b-0059 a brick:Sensor ;
    rdfs:label "Bravo EF-18 Exhaust Fan Status" .

bravo:b-005b a brick:Sensor ;
    rdfs:label "Bravo EF-19 Exhaust Fan Enable" .

bravo:b-005c a brick:Sensor ;
    rdfs:label "Bravo EF-19 Exhaust Fan Status" .

bravo:b-005e rdfs:label "Bravo EF-2 Exhaust Fan Enable" .

bravo:b-005f a brick:Sensor ;
    rdfs:label "Bravo EF-2 Exhaust Fan Status" .

bravo:b-0061 rdfs:label "Bravo EF-20 Exhaust Fan Enable" .

bravo:b-0062 a brick:Sensor ;
    rdfs:label "Bravo EF-20 Exhaust Fan Status" .

bravo:b-0064 a brick:Sensor ;
    rdfs:label "Bravo EF-21 Exhaust Fan Enable" .

bravo:b-0065 a brick:Sensor ;
    rdfs:label "Bravo EF-21 Exhaust Fan Status" .

bravo:b-0067 a brick:Sensor ;
    rdfs:label "Bravo EF-22 Exhaust Fan Enable" .

bravo:b-0068 a brick:Sensor ;
    rdfs:label "Bravo EF-22 Exhaust Fan Status" .

bravo:b-006a rdfs:label "Bravo EF-23 Exhaust Fan Enable" .

bravo:b-006b a brick:Sensor ;
    rdfs:label "Bravo EF-23 Exhaust Fan Status" .

bravo:b-006d rdfs:label "Bravo EF-24 Exhaust Fan Enable" .

bravo:b-006e a brick:Sensor ;
    rdfs:label "Bravo EF-24 Exhaust Fan Status" .

bravo:b-0070 a brick:Sensor ;
    rdfs:label "Bravo EF-25 Exhaust Fan Enable" .

bravo:b-0071 a brick:Sensor ;
    rdfs:label "Bravo EF-25 Exhaust Fan Status" .

bravo:b-0073 rdfs:label "Bravo EF-26 Exhaust Fan Enable" .

bravo:b-0074 a brick:Sensor ;
    rdfs:label "Bravo EF-26 Exhaust Fan Status" .

bravo:b-0076 rdfs:label "Bravo EF-27 Exhaust Fan Enable" .

bravo:b-0077 a brick:Sensor ;
    rdfs:label "Bravo EF-27 Exhaust Fan Status" .

bravo:b-0079 a brick:Sensor ;
    rdfs:label "Bravo EF-28 Exhaust Fan Status" .

bravo:b-007b rdfs:label "Bravo EF-3 Exhaust Fan Enable" .

bravo:b-007c a brick:Sensor ;
    rdfs:label "Bravo EF-3 Exhaust Fan Status" .

bravo:b-007e rdfs:label "Bravo EF-4 Exhaust Fan Enable" .

bravo:b-007f a brick:Sensor ;
    rdfs:label "Bravo EF-4 Exhaust Fan Status" .

bravo:b-0081 rdfs:label "Bravo EF-5 Exhaust Fan Enable" .

bravo:b-0082 a brick:Sensor ;
    rdfs:label "Bravo EF-5 Exhaust Fan Status" .

bravo:b-0084 rdfs:label "Bravo EF-6 Exhaust Fan Enable" .

bravo:b-0085 a brick:Sensor ;
    rdfs:label "Bravo EF-6 Exhaust Fan Status" .

bravo:b-0087 rdfs:label "Bravo EF-7 Exhaust Fan Enable" .

bravo:b-0088 a brick:Sensor ;
    rdfs:label "Bravo EF-7 Exhaust Fan Status" .

bravo:b-008a rdfs:label "Bravo EF-8 Exhaust Fan Enable" .

bravo:b-008b a brick:Sensor ;
    rdfs:label "Bravo EF-8 Exhaust Fan Status" .

bravo:b-008d rdfs:label "Bravo EF-9 Exhaust Fan Enable" .

bravo:b-008e a brick:Sensor ;
    rdfs:label "Bravo EF-9 Exhaust Fan Status" .

bravo:b-008f a brick:FCU ;
    rdfs:label "Bravo FCU-1" ;
    brick:hasPoint bravo:b-0090,
        bravo:b-0091,
        bravo:b-0092,
        bravo:b-0093 .

bravo:b-0090 rdfs:label "Bravo FCU-1 Cooling Valve Output" .

bravo:b-0091 a brick:Valve_Command ;
    rdfs:label "Bravo FCU-1 Heating Valve Output" .

bravo:b-0092 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo FCU-1 Zone Temperature" .

bravo:b-0093 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo FCU-1 Zone Temperature Setpoint" .

bravo:b-0094 a brick:FCU ;
    rdfs:label "Bravo FCU-2" ;
    brick:hasPoint bravo:b-0095,
        bravo:b-0096,
        bravo:b-0097,
        bravo:b-0098 .

bravo:b-0095 rdfs:label "Bravo FCU-2 Cooling Valve Output" .

bravo:b-0096 a brick:Valve_Command ;
    rdfs:label "Bravo FCU-2 Heating Valve Output" .

bravo:b-0097 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo FCU-2 Zone Temperature" .

bravo:b-0098 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo FCU-2 Zone Temperature Setpoint" .

bravo:b-0099 a brick:FCU ;
    rdfs:label "Bravo FCU-3" ;
    brick:hasPoint bravo:b-009a,
        bravo:b-009b,
        bravo:b-009c,
        bravo:b-009d .

bravo:b-009a rdfs:label "Bravo FCU-3 Cooling Valve Output" .

bravo:b-009b a brick:Valve_Command ;
    rdfs:label "Bravo FCU-3 Heating Valve Output" .

bravo:b-009c a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo FCU-3 Zone Temperature" .

bravo:b-009d a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo FCU-3 Zone Temperature Setpoint" .

bravo:b-009e a brick:FCU ;
    rdfs:label "Bravo FCU-4" ;
    brick:hasPoint bravo:b-009f,
        bravo:b-00a0,
        bravo:b-00a1,
        bravo:b-00a2 .

bravo:b-009f rdfs:label "Bravo FCU-4 Cooling Valve Output" .

bravo:b-00a0 a brick:Valve_Command ;
    rdfs:label "Bravo FCU-4 Heating Valve Output" .

bravo:b-00a1 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo FCU-4 Zone Temperature" .

bravo:b-00a2 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo FCU-4 Zone Temperature Setpoint" .

bravo:b-00a6 rdfs:label "Bravo HHW Pump 1 HHW Pump Status" .

bravo:b-00a7 a brick:Speed_Sensor ;
    rdfs:label "Bravo HHW Pump 1 HHW Pump VFD Speed" .

bravo:b-00a9 rdfs:label "Bravo HHW Pump 2 HHW Pump Status" .

bravo:b-00aa a brick:Speed_Sensor ;
    rdfs:label "Bravo HHW Pump 2 HHW Pump VFD Speed" .

bravo:b-00ad a brick:Sensor ;
    rdfs:label "Bravo RTU-1 AHU Operation Mode" .

bravo:b-00ae a brick:Valve_Command ;
    rdfs:label "Bravo RTU-1 Cooling Valve Output" .

bravo:b-00af a brick:Sensor ;
    rdfs:label "Bravo RTU-1 Exhaust Air Damper Output" .

bravo:b-00b0 a brick:Setpoint ;
    rdfs:label "Bravo RTU-1 Fan Power (Auto-computed)" .

bravo:b-00b1 a brick:Setpoint ;
    rdfs:label "Bravo RTU-1 Heating/Cooling Load (Auto-computed)" .

bravo:b-00b2 a brick:Enable_Command ;
    rdfs:label "Bravo RTU-1 Humidifier Enable" .

bravo:b-00b3 a brick:Valve_Command ;
    rdfs:label "Bravo RTU-1 Humidifier Output" .

bravo:b-00b4 a brick:Damper_Command ;
    rdfs:label "Bravo RTU-1 Max Damper Position" .

bravo:b-00b5 a brick:Outside_Air_Flow_Setpoint ;
    rdfs:label "Bravo RTU-1 Min Outdoor Air Flow Setpoint" .

bravo:b-00b6 a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-1 Min Outdoor Air Flow/10" .

bravo:b-00b7 a brick:Sensor ;
    rdfs:label "Bravo RTU-1 Minimum Outside Air Damper Output" .

bravo:b-00b8 a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-1 Mixed Air Temperature" .

bravo:b-00b9 a brick:Mixed_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-1 Mixed Air Temperature Setpoint" .

bravo:b-00ba a brick:Damper_Command ;
    rdfs:label "Bravo RTU-1 Outside Air Damper Output" .

bravo:b-00bb a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-1 Outside Air Flow" .

bravo:b-00bc a brick:Setpoint ;
    rdfs:label "Bravo RTU-1 Outside Air Percentage (Auto-computed)" .

bravo:b-00bd a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-1 Percent Outside Air" .

bravo:b-00be a brick:Sensor ;
    rdfs:label "Bravo RTU-1 Return Air Damper Output" .

bravo:b-00bf a brick:Return_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-1 Return Air Flow" .

bravo:b-00c0 a brick:Return_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-1 Return Air Humidity" .

bravo:b-00c1 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-1 Return Air Temperature" .

bravo:b-00c2 a brick:Sensor ;
    rdfs:label "Bravo RTU-1 Return Fan Status" .

bravo:b-00c3 a brick:Speed_Sensor ;
    rdfs:label "Bravo RTU-1 Return Fan VFD Speed" .

bravo:b-00c4 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-1 Supply Air Flow" .

bravo:b-00c5 a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-1 Supply Air Humidity" .

bravo:b-00c6 a brick:Discharge_Air_Humidity_Setpoint ;
    rdfs:label "Bravo RTU-1 Supply Air Humidity Setpoint" .

bravo:b-00c7 rdfs:label "Bravo RTU-1 Supply Air Pressure Setpoint" .

bravo:b-00c8 rdfs:label "Bravo RTU-1 Supply Air Static Pressure" .

bravo:b-00c9 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-1 Supply Air Temperature" .

bravo:b-00ca a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-1 Supply Air Temperature Setpoint" .

bravo:b-00cb a brick:Sensor ;
    rdfs:label "Bravo RTU-1 Supply Fan Status" .

bravo:b-00cc a brick:Setpoint ;
    rdfs:label "Bravo RTU-1 TU Air Flow (Auto-computed)" .

bravo:b-00cd a brick:Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-1 VAV Total Flow" .

bravo:b-00cf a brick:Sensor ;
    rdfs:label "Bravo RTU-2 AHU Operation Mode" .

bravo:b-00d0 a brick:Outside_Air_Flow_Setpoint ;
    rdfs:label "Bravo RTU-2 Calculated Outdoor Air Flow Setpoint" .

bravo:b-00d1 a brick:Valve_Command ;
    rdfs:label "Bravo RTU-2 Cooling Valve Output" .

bravo:b-00d2 a brick:Sensor ;
    rdfs:label "Bravo RTU-2 Exhaust Air Damper Output" .

bravo:b-00d3 a brick:Setpoint ;
    rdfs:label "Bravo RTU-2 Fan Power (Auto-computed)" .

bravo:b-00d4 a brick:Setpoint ;
    rdfs:label "Bravo RTU-2 Heating/Cooling Load (Auto-computed)" .

bravo:b-00d5 a brick:Enable_Command ;
    rdfs:label "Bravo RTU-2 Humidifier Enable" .

bravo:b-00d6 a brick:Valve_Command ;
    rdfs:label "Bravo RTU-2 Humidifier Output" .

bravo:b-00d7 a brick:Damper_Command ;
    rdfs:label "Bravo RTU-2 Max Damper Position" .

bravo:b-00d8 a brick:Air_Flow_Setpoint ;
    rdfs:label "Bravo RTU-2 Min OA Flow Setpoint" .

bravo:b-00d9 a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-2 Min Outdoor Air Flow" .

bravo:b-00da a brick:Sensor ;
    rdfs:label "Bravo RTU-2 Minimum Outside Air Damper Output" .

bravo:b-00db a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-2 Mixed Air Temperature" .

bravo:b-00dc a brick:Mixed_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-2 Mixed Air Temperature Setpoint" .

bravo:b-00dd a brick:Damper_Command ;
    rdfs:label "Bravo RTU-2 Outside Air Damper Output" .

bravo:b-00de a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-2 Outside Air Flow" .

bravo:b-00df a brick:Setpoint ;
    rdfs:label "Bravo RTU-2 Outside Air Percentage (Auto-computed)" .

bravo:b-00e0 a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-2 Percent Outside Air" .

bravo:b-00e1 a brick:Sensor ;
    rdfs:label "Bravo RTU-2 Return Air Damper Output" .

bravo:b-00e2 a brick:Return_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-2 Return Air Flow" .

bravo:b-00e3 a brick:Return_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-2 Return Air Humidity" .

bravo:b-00e4 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-2 Return Air Temperature" .

bravo:b-00e5 a brick:Sensor ;
    rdfs:label "Bravo RTU-2 Return Fan Status" .

bravo:b-00e6 a brick:Speed_Sensor ;
    rdfs:label "Bravo RTU-2 Return Fan VFD Speed" .

bravo:b-00e7 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-2 Supply Air Flow" .

bravo:b-00e8 a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-2 Supply Air Humidity" .

bravo:b-00e9 a brick:Discharge_Air_Humidity_Setpoint ;
    rdfs:label "Bravo RTU-2 Supply Air Humidity Setpoint" .

bravo:b-00ea rdfs:label "Bravo RTU-2 Supply Air Static Pressure" .

bravo:b-00eb rdfs:label "Bravo RTU-2 Supply Air Static Pressure Setpoint" .

bravo:b-00ec a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-2 Supply Air Temperature" .

bravo:b-00ed a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-2 Supply Air Temperature Setpoint" .

bravo:b-00ee a brick:Sensor ;
    rdfs:label "Bravo RTU-2 Supply Fan Status" .

bravo:b-00ef a brick:Speed_Sensor ;
    rdfs:label "Bravo RTU-2 Supply Fan VFD Speed" .

bravo:b-00f0 a brick:Setpoint ;
    rdfs:label "Bravo RTU-2 TU Air Flow (Auto-computed)" .

bravo:b-00f1 a brick:Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-2 VAV Total Flow" .

bravo:b-00f3 a brick:Sensor ;
    rdfs:label "Bravo RTU-3 AHU Operation Mode" .

bravo:b-00f4 a brick:Valve_Command ;
    rdfs:label "Bravo RTU-3 Cooling Valve Output" .

bravo:b-00f5 a brick:Sensor ;
    rdfs:label "Bravo RTU-3 Exhaust Air Damper Output" .

bravo:b-00f6 a brick:Setpoint ;
    rdfs:label "Bravo RTU-3 Fan Power (Auto-computed)" .

bravo:b-00f7 a brick:Setpoint ;
    rdfs:label "Bravo RTU-3 Heating/Cooling Load (Auto-computed)" .

bravo:b-00f8 a brick:Enable_Command ;
    rdfs:label "Bravo RTU-3 Humidifier Enable" .

bravo:b-00f9 a brick:Valve_Command ;
    rdfs:label "Bravo RTU-3 Humidifier Output" .

bravo:b-00fa a brick:Damper_Command ;
    rdfs:label "Bravo RTU-3 Max Damper Position" .

bravo:b-00fb a brick:Air_Flow_Setpoint ;
    rdfs:label "Bravo RTU-3 Min OA Flow Setpoint" .

bravo:b-00fc a brick:Sensor ;
    rdfs:label "Bravo RTU-3 Minimum Outside Air Damper Output" .

bravo:b-00fd a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-3 Mixed Air Temperature" .

bravo:b-00fe a brick:Mixed_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-3 Mixed Air Temperature Setpoint" .

bravo:b-00ff a brick:Damper_Command ;
    rdfs:label "Bravo RTU-3 Outside Air Damper Output" .

bravo:b-0100 a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-3 Outside Air Flow" .

bravo:b-0101 a brick:Setpoint ;
    rdfs:label "Bravo RTU-3 Outside Air Percentage (Auto-computed)" .

bravo:b-0102 a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-3 Percent Outside Air" .

bravo:b-0103 a brick:Damper_Command ;
    rdfs:label "Bravo RTU-3 Return Air Damper Output" .

bravo:b-0104 a brick:Return_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-3 Return Air Flow" .

bravo:b-0105 a brick:Return_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-3 Return Air Humidity" .

bravo:b-0106 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-3 Return Air Temperature" .

bravo:b-0107 a brick:Sensor ;
    rdfs:label "Bravo RTU-3 Return Fan Status" .

bravo:b-0108 a brick:Speed_Sensor ;
    rdfs:label "Bravo RTU-3 Return Fan VFD Speed" .

bravo:b-0109 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-3 Supply Air Flow" .

bravo:b-010a a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-3 Supply Air Humidity" .

bravo:b-010b rdfs:label "Bravo RTU-3 Supply Air Pressure Setpoint" .

bravo:b-010c rdfs:label "Bravo RTU-3 Supply Air Static Pressure" .

bravo:b-010d a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-3 Supply Air Temperature" .

bravo:b-010e a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-3 Supply Air Temperature Setpoint" .

bravo:b-010f a brick:Sensor ;
    rdfs:label "Bravo RTU-3 Supply Fan Status" .

bravo:b-0110 a brick:Speed_Sensor ;
    rdfs:label "Bravo RTU-3 Supply Fan VFD Speed" .

bravo:b-0111 a brick:Setpoint ;
    rdfs:label "Bravo RTU-3 TU Air Flow (Auto-computed)" .

bravo:b-0112 a brick:Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-3 VAV Total Flow" .

bravo:b-0114 a brick:Sensor ;
    rdfs:label "Bravo RTU-4 AHU Operation Mode" .

bravo:b-0115 a brick:Valve_Command ;
    rdfs:label "Bravo RTU-4 Cooling Valve Output" .

bravo:b-0116 a brick:Sensor ;
    rdfs:label "Bravo RTU-4 Exhaust Air Damper Output" .

bravo:b-0117 a brick:Setpoint ;
    rdfs:label "Bravo RTU-4 Fan Power (Auto-computed)" .

bravo:b-0118 a brick:Setpoint ;
    rdfs:label "Bravo RTU-4 Heating/Cooling Load (Auto-computed)" .

bravo:b-0119 a brick:Enable_Command ;
    rdfs:label "Bravo RTU-4 Humidifier Enable" .

bravo:b-011a a brick:Valve_Command ;
    rdfs:label "Bravo RTU-4 Humidifier Output" .

bravo:b-011b a brick:Damper_Command ;
    rdfs:label "Bravo RTU-4 Max Damper Position" .

bravo:b-011c a brick:Outside_Air_Flow_Setpoint ;
    rdfs:label "Bravo RTU-4 Min Outdoor Air Flow Setpoint" .

bravo:b-011d a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-4 Min Outdoor Air Flow/10" .

bravo:b-011e a brick:Sensor ;
    rdfs:label "Bravo RTU-4 Minimum Outside Air Damper Output" .

bravo:b-011f a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-4 Mixed Air Temperature" .

bravo:b-0120 a brick:Mixed_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-4 Mixed Air Temperature Setpoint" .

bravo:b-0121 a brick:Damper_Command ;
    rdfs:label "Bravo RTU-4 Outside Air Damper Output" .

bravo:b-0122 a brick:Outside_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-4 Outside Air Flow" .

bravo:b-0123 a brick:Setpoint ;
    rdfs:label "Bravo RTU-4 Outside Air Percentage (Auto-computed)" .

bravo:b-0124 a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-4 Percent Outside Air" .

bravo:b-0125 a brick:Sensor ;
    rdfs:label "Bravo RTU-4 Return Air Damper Output" .

bravo:b-0126 a brick:Return_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-4 Return Air Flow" .

bravo:b-0127 a brick:Return_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-4 Return Air Humidity" .

bravo:b-0128 a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-4 Return Air Temperature" .

bravo:b-0129 a brick:Sensor ;
    rdfs:label "Bravo RTU-4 Return Fan Status" .

bravo:b-012a a brick:Speed_Sensor ;
    rdfs:label "Bravo RTU-4 Return Fan VFD Speed" .

bravo:b-012b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-4 Supply Air Flow" .

bravo:b-012c a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Bravo RTU-4 Supply Air Humidity" .

bravo:b-012d a brick:Discharge_Air_Humidity_Setpoint ;
    rdfs:label "Bravo RTU-4 Supply Air Humidity Setpoint" .

bravo:b-012e rdfs:label "Bravo RTU-4 Supply Air Pressure Setpoint" .

bravo:b-012f rdfs:label "Bravo RTU-4 Supply Air Static Pressure" .

bravo:b-0130 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo RTU-4 Supply Air Temperature" .

bravo:b-0131 a brick:Discharge_Air_Temperature_Setpoint ;
    rdfs:label "Bravo RTU-4 Supply Air Temperature Setpoint" .

bravo:b-0132 a brick:Sensor ;
    rdfs:label "Bravo RTU-4 Supply Fan Status" .

bravo:b-0133 a brick:Setpoint ;
    rdfs:label "Bravo RTU-4 TU Air Flow (Auto-computed)" .

bravo:b-0134 a brick:Air_Flow_Sensor ;
    rdfs:label "Bravo RTU-4 VAV Total Flow" .

bravo:b-0137 a brick:Sensor ;
    rdfs:label "Bravo Steam Boiler A Boiler Status" .

bravo:b-0139 a brick:Sensor ;
    rdfs:label "Bravo Steam Boiler B Boiler Status" .

bravo:b-013b a brick:Sensor ;
    rdfs:label "Bravo Steam Boiler C Boiler Status" .

bravo:b-013e a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-1 Damper Output" .

bravo:b-013f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-1 Discharge Air Flow" .

bravo:b-0140 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-1 Discharge Air Flow Setpoint" .

bravo:b-0141 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-1 Heating Valve Output" .

bravo:b-0142 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-1 Zone Air Temp Setpoint" .

bravo:b-0143 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-1 Zone Temperature" .

bravo:b-0145 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-10 Damper Output" .

bravo:b-0146 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-10 Discharge Air Flow" .

bravo:b-0147 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-10 Discharge Air Flow Setpoint" .

bravo:b-0148 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-10 Heating Valve Output" .

bravo:b-0149 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-10 Supply Air Temperature" .

bravo:b-014a a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-10 Zone Air Temp Setpoint" .

bravo:b-014b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-10 Zone Temperature" .

bravo:b-014d a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-11 Damper Output" .

bravo:b-014e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-11 Discharge Air Flow" .

bravo:b-014f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-11 Discharge Air Flow Setpoint" .

bravo:b-0150 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-11 Heating Valve Output" .

bravo:b-0151 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-11 Supply Air Temperature" .

bravo:b-0152 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-11 Zone Air Temp Setpoint" .

bravo:b-0153 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-11 Zone Temperature" .

bravo:b-0155 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-12 Damper Output" .

bravo:b-0156 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-12 Discharge Air Flow" .

bravo:b-0157 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-12 Discharge Air Flow Setpoint" .

bravo:b-0158 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-12 Heating Valve Output" .

bravo:b-0159 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-12 Supply Air Temperature" .

bravo:b-015a a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-12 Zone Air Temp Setpoint" .

bravo:b-015b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-12 Zone Temperature" .

bravo:b-015d a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-13 Damper Output" .

bravo:b-015e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-13 Discharge Air Flow" .

bravo:b-015f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-13 Discharge Air Flow Setpoint" .

bravo:b-0160 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-13 Heating Valve" .

bravo:b-0161 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-13 Supply Air Temperature" .

bravo:b-0162 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-13 Zone Air Temp Setpoint" .

bravo:b-0163 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-13 Zone Temperature" .

bravo:b-0165 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-14 Damper Output" .

bravo:b-0166 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-14 Discharge Air Flow" .

bravo:b-0167 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-14 Discharge Air Flow Setpoint" .

bravo:b-0168 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-14 Heating Valve Output" .

bravo:b-0169 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-14 Supply Air Temperature" .

bravo:b-016a a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-14 Zone Air Temp Setpoint" .

bravo:b-016b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-14 Zone Temperature" .

bravo:b-016d a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-15 Damper Output" .

bravo:b-016e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-15 Discharge Air Flow" .

bravo:b-016f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-15 Discharge Air Flow Setpoint" .

bravo:b-0170 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-15 Heating Valve Output" .

bravo:b-0171 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-15 Supply Air Temperature" .

bravo:b-0172 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-15 Zone Air Temp Setpoint" .

bravo:b-0173 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-15 Zone Temperature" .

bravo:b-0175 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-16 Damper Output" .

bravo:b-0176 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-16 Discharge Air Flow" .

bravo:b-0177 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-16 Discharge Air Flow Setpoint" .

bravo:b-0178 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-16 Heating Valve Output" .

bravo:b-0179 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-16 Supply Air Temperature" .

bravo:b-017a a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-16 Zone Air Temp Setpoint" .

bravo:b-017b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-16 Zone Temperature" .

bravo:b-017d a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-17 Damper Output" .

bravo:b-017e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-17 Discharge Air Flow" .

bravo:b-017f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-17 Discharge Air Flow Setpoint" .

bravo:b-0180 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-17 Heating Valve Output" .

bravo:b-0181 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-17 Supply Air Temperature" .

bravo:b-0182 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-17 Zone Air Temp Setpoint" .

bravo:b-0183 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-17 Zone Temperature" .

bravo:b-0185 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-18 Damper Output" .

bravo:b-0186 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-18 Discharge Air Flow" .

bravo:b-0187 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-18 Discharge Air Flow Setpoint" .

bravo:b-0188 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-18 Heating Valve Output" .

bravo:b-0189 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-18 Supply Air Temperature" .

bravo:b-018a a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-18 Zone Air Temp Setpoint" .

bravo:b-018b a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-18 Zone Temperature" .

bravo:b-018d a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-19 Damper Output" .

bravo:b-018e a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-19 Discharge Air Flow" .

bravo:b-018f a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-19 Discharge Air Flow Setpoint" .

bravo:b-0190 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-19 Heating Valve Output" .

bravo:b-0191 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-19 Supply Air Temperature" .

bravo:b-0192 a brick:Zone_Air_Humidity_Sensor ;
    rdfs:label "Bravo VAV 1-19 Zone Air Humidity" .

bravo:b-0193 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-19 Zone Air Temp Setpoint" .

bravo:b-0194 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-19 Zone Temperature" .

bravo:b-0196 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-2 Damper Output" .

bravo:b-0197 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-2 Discharge Air Flow" .

bravo:b-0198 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-2 Discharge Air Flow Setpoint" .

bravo:b-0199 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-2 Heating Valve Output" .

bravo:b-019a a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-2 Supply Air Temperature" .

bravo:b-019b a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-2 Zone Air Temp Setpoint" .

bravo:b-019c a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-2 Zone Temperature" .

bravo:b-019e a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-20 Damper Output" .

bravo:b-019f a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-20 Discharge Air Flow" .

bravo:b-01a0 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-20 Discharge Air Flow Setpoint" .

bravo:b-01a1 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-20 Heating Valve Output" .

bravo:b-01a2 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-20 Supply Air Temperature" .

bravo:b-01a3 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-20 Zone Air Temp Setpoint" .

bravo:b-01a4 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-20 Zone Temperature" .

bravo:b-01a6 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-3 Damper Output" .

bravo:b-01a7 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-3 Discharge Air Flow" .

bravo:b-01a8 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-3 Discharge Air Flow Setpoint" .

bravo:b-01a9 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-3 Heating Valve Output" .

bravo:b-01aa a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Bravo VAV 1-3 Supply Air Humidity" .

bravo:b-01ab a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-3 Supply Air Temperature" .

bravo:b-01ac a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-3 Zone Air Temp Setpoint" .

bravo:b-01ad a brick:Zone_Air_Humidity_Sensor ;
    rdfs:label "Bravo VAV 1-3 Zone Relative Humidity" .

bravo:b-01ae a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-3 Zone Temperature" .

bravo:b-01b0 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-4 Damper Output" .

bravo:b-01b1 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-4 Discharge Air Flow" .

bravo:b-01b2 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-4 Discharge Air Flow Setpoint" .

bravo:b-01b3 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-4 Heating Valve Output" .

bravo:b-01b4 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-4 Supply Air Temperature" .

bravo:b-01b5 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-4 Zone Air Temp Setpoint" .

bravo:b-01b6 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-4 Zone Temperature" .

bravo:b-01b8 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-5 Damper Output" .

bravo:b-01b9 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-5 Discharge Air Flow" .

bravo:b-01ba a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-5 Discharge Air Flow Setpoint" .

bravo:b-01bb a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-5 Heating Valve Output" .

bravo:b-01bc a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-5 Supply Air Temperature" .

bravo:b-01bd a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-5 Zone Air Temp Setpoint" .

bravo:b-01be a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-5 Zone Temperature" .

bravo:b-01c0 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-6 Damper Output" .

bravo:b-01c1 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-6 Discharge Air Flow" .

bravo:b-01c2 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-6 Discharge Air Flow Setpoint" .

bravo:b-01c3 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-6 Heating Valve Output" .

bravo:b-01c4 a brick:Discharge_Air_Humidity_Sensor ;
    rdfs:label "Bravo VAV 1-6 Supply Air Humidity" .

bravo:b-01c5 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-6 Supply Air Temperature" .

bravo:b-01c6 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-6 Zone Air Temp Setpoint" .

bravo:b-01c7 a brick:Zone_Air_Humidity_Sensor ;
    rdfs:label "Bravo VAV 1-6 Zone Relative Humidity" .

bravo:b-01c8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-6 Zone Temperature" .

bravo:b-01ca a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-7 Damper Output" .

bravo:b-01cb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-7 Discharge Air Flow" .

bravo:b-01cc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-7 Discharge Air Flow Setpoint" .

bravo:b-01cd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-7 Heating Valve Output" .

bravo:b-01ce a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-7 Supply Air Temperature" .

bravo:b-01cf a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-7 Zone Air Temp Setpoint" .

bravo:b-01d0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-7 Zone Temperature" .

bravo:b-01d2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-8 Damper Output" .

bravo:b-01d3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-8 Discharge Air Flow" .

bravo:b-01d4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-8 Discharge Air Flow Setpoint" .

bravo:b-01d5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-8 Heating Valve Output" .

bravo:b-01d6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-8 Supply Air Temperature" .

bravo:b-01d7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-8 Zone Air Temp Setpoint" .

bravo:b-01d8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-8 Zone Temperature" .

bravo:b-01da a brick:Damper_Command ;
    rdfs:label "Bravo VAV 1-9 Damper Output" .

bravo:b-01db a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 1-9 Discharge Air Flow" .

bravo:b-01dc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 1-9 Discharge Air Flow Setpoint" .

bravo:b-01dd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 1-9 Heating Valve Output" .

bravo:b-01de a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-9 Supply Air Temperature" .

bravo:b-01df a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 1-9 Zone Air Temp Setpoint" .

bravo:b-01e0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 1-9 Zone Temperature" .

bravo:b-01e2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-1 Damper Output" .

bravo:b-01e3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-1 Discharge Air Flow" .

bravo:b-01e4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-1 Discharge Air Flow Setpoint" .

bravo:b-01e5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-1 Heating Valve Output" .

bravo:b-01e6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-1 Supply Air Temperature" .

bravo:b-01e7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-1 Zone Air Temp Setpoint" .

bravo:b-01e8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-1 Zone Temperature" .

bravo:b-01ea a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-10 Damper Output" .

bravo:b-01eb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-10 Discharge Air Flow" .

bravo:b-01ec a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-10 Discharge Air Flow Setpoint" .

bravo:b-01ed a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-10 Heating Valve Output" .

bravo:b-01ee a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-10 Supply Air Temperature" .

bravo:b-01ef a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-10 Zone Air Temp Setpoint" .

bravo:b-01f0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-10 Zone Temperature" .

bravo:b-01f2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-11 Damper Output" .

bravo:b-01f3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-11 Discharge Air Flow" .

bravo:b-01f4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-11 Discharge Air Flow Setpoint" .

bravo:b-01f5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-11 Heating Valve Output" .

bravo:b-01f6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-11 Supply Air Temperature" .

bravo:b-01f7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-11 Zone Air Temp Setpoint" .

bravo:b-01f8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-11 Zone Temperature" .

bravo:b-01fa a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-12 Damper Output" .

bravo:b-01fb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-12 Discharge Air Flow" .

bravo:b-01fc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-12 Discharge Air Flow Setpoint" .

bravo:b-01fd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-12 Heating Valve Output" .

bravo:b-01fe a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-12 Supply Air Temperature" .

bravo:b-01ff a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-12 Zone Air Temp Setpoint" .

bravo:b-0200 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-12 Zone Temperature" .

bravo:b-0202 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-13 Damper Output" .

bravo:b-0203 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-13 Discharge Air Flow" .

bravo:b-0204 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-13 Discharge Air Flow Setpoint" .

bravo:b-0205 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-13 Heating Valve Output" .

bravo:b-0206 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-13 Supply Air Temperature" .

bravo:b-0207 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-13 Zone Air Temp Setpoint" .

bravo:b-0208 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-13 Zone Temperature" .

bravo:b-020a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-14 Damper Output" .

bravo:b-020b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-14 Discharge Air Flow" .

bravo:b-020c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-14 Discharge Air Flow Setpoint" .

bravo:b-020d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-14 Heating Valve Output" .

bravo:b-020e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-14 Supply Air Temperature" .

bravo:b-020f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-14 Zone Air Temp Setpoint" .

bravo:b-0210 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-14 Zone Temperature" .

bravo:b-0212 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-15 Damper Output" .

bravo:b-0213 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-15 Discharge Air Flow" .

bravo:b-0214 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-15 Discharge Air Flow Setpoint" .

bravo:b-0215 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-15 Heating Valve Output" .

bravo:b-0216 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-15 Supply Air Temperature" .

bravo:b-0217 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-15 Zone Air Temp Setpoint" .

bravo:b-0218 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-15 Zone Temperature" .

bravo:b-021a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-16 Damper Output" .

bravo:b-021b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-16 Discharge Air Flow" .

bravo:b-021c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-16 Discharge Air Flow Setpoint" .

bravo:b-021d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-16 Heating Valve Output" .

bravo:b-021e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-16 Supply Air Temperature" .

bravo:b-021f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-16 Zone Air Temp Setpoint" .

bravo:b-0220 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-16 Zone Temperature" .

bravo:b-0222 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-17 Damper Output" .

bravo:b-0223 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-17 Discharge Air Flow" .

bravo:b-0224 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-17 Discharge Air Flow Setpoint" .

bravo:b-0225 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-17 Heating Valve Output" .

bravo:b-0226 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-17 Supply Air Temperature" .

bravo:b-0227 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-17 Zone Air Temp Setpoint" .

bravo:b-0228 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-17 Zone Temperature" .

bravo:b-022a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-18 Damper Output" .

bravo:b-022b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-18 Discharge Air Flow" .

bravo:b-022c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-18 Discharge Air Flow Setpoint" .

bravo:b-022d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-18 Heating Valve Output" .

bravo:b-022e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-18 Supply Air Temperature" .

bravo:b-022f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-18 Zone Air Temp Setpoint" .

bravo:b-0230 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-18 Zone Temperature" .

bravo:b-0232 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-19 Damper Output" .

bravo:b-0233 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-19 Discharge Air Flow" .

bravo:b-0234 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-19 Discharge Air Flow Setpoint" .

bravo:b-0235 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-19 Heating Valve Output" .

bravo:b-0236 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-19 Supply Air Temperature" .

bravo:b-0237 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-19 Zone Air Temp Setpoint" .

bravo:b-0238 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-19 Zone Temperature" .

bravo:b-023a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-2 Damper Output" .

bravo:b-023b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-2 Discharge Air Flow" .

bravo:b-023c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-2 Discharge Air Flow Setpoint" .

bravo:b-023d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-2 Heating Valve Output" .

bravo:b-023e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-2 Supply Air Temperature" .

bravo:b-023f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-2 Zone Air Temp Setpoint" .

bravo:b-0240 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-2 Zone Temperature" .

bravo:b-0242 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-20 Damper Output" .

bravo:b-0243 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-20 Discharge Air Flow" .

bravo:b-0244 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-20 Discharge Air Flow Setpoint" .

bravo:b-0245 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-20 Heating Valve Output" .

bravo:b-0246 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-20 Supply Air Temperature" .

bravo:b-0247 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-20 Zone Air Temp Setpoint" .

bravo:b-0248 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-20 Zone Temperature" .

bravo:b-024a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-21 Damper Output" .

bravo:b-024b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-21 Discharge Air Flow" .

bravo:b-024c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-21 Discharge Air Flow Setpoint" .

bravo:b-024d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-21 Heating Valve Output" .

bravo:b-024e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-21 Supply Air Temperature" .

bravo:b-024f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-21 Zone Air Temp Setpoint" .

bravo:b-0250 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-21 Zone Temperature" .

bravo:b-0252 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-22 Damper Output" .

bravo:b-0253 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-22 Discharge Air Flow" .

bravo:b-0254 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-22 Discharge Air Flow Setpoint" .

bravo:b-0255 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-22 Heating Valve Output" .

bravo:b-0256 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-22 Supply Air Temperature" .

bravo:b-0257 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-22 Zone Air Temp Setpoint" .

bravo:b-0258 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-22 Zone Temperature" .

bravo:b-025a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-23 Damper Output" .

bravo:b-025b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-23 Discharge Air Flow" .

bravo:b-025c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-23 Discharge Air Flow Setpoint" .

bravo:b-025d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-23 Heating Valve Output" .

bravo:b-025e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-23 Supply Air Temperature" .

bravo:b-025f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-23 Zone Air Temp Setpoint" .

bravo:b-0260 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-23 Zone Temperature" .

bravo:b-0262 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-24 Damper Output" .

bravo:b-0263 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-24 Discharge Air Flow" .

bravo:b-0264 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-24 Discharge Air Flow Setpoint" .

bravo:b-0265 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-24 Heating Valve" .

bravo:b-0266 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-24 Supply Air Temperature" .

bravo:b-0267 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-24 Zone Air Temp Setpoint" .

bravo:b-0268 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-24 Zone Temperature" .

bravo:b-026a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-25 Damper Output" .

bravo:b-026b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-25 Discharge Air Flow" .

bravo:b-026c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-25 Discharge Air Flow Setpoint" .

bravo:b-026d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-25 Heating Valve Output" .

bravo:b-026e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-25 Supply Air Temperature" .

bravo:b-026f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-25 Zone Air Temp Setpoint" .

bravo:b-0270 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-25 Zone Temperature" .

bravo:b-0272 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-26 Damper Output" .

bravo:b-0273 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-26 Discharge Air Flow" .

bravo:b-0274 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-26 Discharge Air Flow Setpoint" .

bravo:b-0275 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-26 Heating Valve Output" .

bravo:b-0276 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-26 Supply Air Temperature" .

bravo:b-0277 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-26 Zone Air Temp Setpoint" .

bravo:b-0278 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-26 Zone Temperature" .

bravo:b-027a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-27 Damper Output" .

bravo:b-027b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-27 Discharge Air Flow" .

bravo:b-027c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-27 Discharge Air Flow Setpoint" .

bravo:b-027d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-27 Heating Valve Output" .

bravo:b-027e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-27 Supply Air Temperature" .

bravo:b-027f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-27 Zone Air Temp Setpoint" .

bravo:b-0280 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-27 Zone Temperature" .

bravo:b-0282 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-28 Damper Output" .

bravo:b-0283 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-28 Discharge Air Flow" .

bravo:b-0284 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-28 Discharge Air Flow Setpoint" .

bravo:b-0285 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-28 Heating Valve Output" .

bravo:b-0286 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-28 Supply Air Temperature" .

bravo:b-0287 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-28 Zone Air Temp Setpoint" .

bravo:b-0288 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-28 Zone Temperature" .

bravo:b-028a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-29 Damper Output" .

bravo:b-028b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-29 Discharge Air Flow" .

bravo:b-028c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-29 Discharge Air Flow Setpoint" .

bravo:b-028d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-29 Heating Valve Output" .

bravo:b-028e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-29 Supply Air Temperature" .

bravo:b-028f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-29 Zone Air Temp Setpoint" .

bravo:b-0290 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-29 Zone Temperature" .

bravo:b-0292 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-3 Damper Output" .

bravo:b-0293 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-3 Discharge Air Flow" .

bravo:b-0294 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-3 Discharge Air Flow Setpoint" .

bravo:b-0295 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-3 Heating Valve Output" .

bravo:b-0296 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-3 Supply Air Temperature" .

bravo:b-0297 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-3 Zone Air Temp Setpoint" .

bravo:b-0298 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-3 Zone Temperature" .

bravo:b-029a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-30 Damper Output" .

bravo:b-029b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-30 Discharge Air Flow" .

bravo:b-029c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-30 Discharge Air Flow Setpoint" .

bravo:b-029d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-30 Heating Valve Output" .

bravo:b-029e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-30 Supply Air Temperature" .

bravo:b-029f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-30 Zone Air Temp Setpoint" .

bravo:b-02a0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-30 Zone Temperature" .

bravo:b-02a2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-31 Damper Output" .

bravo:b-02a3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-31 Discharge Air Flow" .

bravo:b-02a4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-31 Discharge Air Flow Setpoint" .

bravo:b-02a5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-31 Heating Valve Output" .

bravo:b-02a6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-31 Supply Air Temperature" .

bravo:b-02a7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-31 Zone Air Temp Setpoint" .

bravo:b-02a8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-31 Zone Temperature" .

bravo:b-02aa a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-32 Damper Output" .

bravo:b-02ab a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-32 Discharge Air Flow" .

bravo:b-02ac a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-32 Discharge Air Flow Setpoint" .

bravo:b-02ad a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-32 Heating Valve Output" .

bravo:b-02ae a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-32 Supply Air Temperature" .

bravo:b-02af a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-32 Zone Air Temp Setpoint" .

bravo:b-02b0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-32 Zone Temperature" .

bravo:b-02b2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-33 Damper Output" .

bravo:b-02b3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-33 Discharge Air Flow" .

bravo:b-02b4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-33 Discharge Air Flow Setpoint" .

bravo:b-02b5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-33 Heating Valve Output" .

bravo:b-02b6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-33 Supply Air Temperature" .

bravo:b-02b7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-33 Zone Air Temp Setpoint" .

bravo:b-02b8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-33 Zone Temperature" .

bravo:b-02ba a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-34 Damper Output" .

bravo:b-02bb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-34 Discharge Air Flow" .

bravo:b-02bc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-34 Discharge Air Flow Setpoint" .

bravo:b-02bd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-34 Heating Valve Output" .

bravo:b-02be a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-34 Supply Air Temperature" .

bravo:b-02bf a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-34 Zone Air Temp Setpoint" .

bravo:b-02c0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-34 Zone Temperature" .

bravo:b-02c2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-35 Damper Output" .

bravo:b-02c3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-35 Discharge Air Flow" .

bravo:b-02c4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-35 Discharge Air Flow Setpoint" .

bravo:b-02c5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-35 Heating Valve Output" .

bravo:b-02c6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-35 Supply Air Temperature" .

bravo:b-02c7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-35 Zone Air Temp Setpoint" .

bravo:b-02c8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-35 Zone Temperature" .

bravo:b-02ca a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-36 Damper Output" .

bravo:b-02cb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-36 Discharge Air Flow" .

bravo:b-02cc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-36 Discharge Air Flow Setpoint" .

bravo:b-02cd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-36 Heating Valve Output" .

bravo:b-02ce a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-36 Supply Air Temperature" .

bravo:b-02cf a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-36 Zone Air Temp Setpoint" .

bravo:b-02d0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-36 Zone Temperature" .

bravo:b-02d2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-37 Damper Output" .

bravo:b-02d3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-37 Discharge Air Flow" .

bravo:b-02d4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-37 Discharge Air Flow Setpoint" .

bravo:b-02d5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-37 Heating Valve Output" .

bravo:b-02d6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-37 Supply Air Temperature" .

bravo:b-02d7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-37 Zone Air Temp Setpoint" .

bravo:b-02d8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-37 Zone Temperature" .

bravo:b-02da a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-38 Damper Output" .

bravo:b-02db a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-38 Discharge Air Flow" .

bravo:b-02dc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-38 Discharge Air Flow Setpoint" .

bravo:b-02dd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-38 Heating Valve Output" .

bravo:b-02de a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-38 Supply Air Temperature" .

bravo:b-02df a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-38 Zone Air Temp Setpoint" .

bravo:b-02e0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-38 Zone Temperature" .

bravo:b-02e2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-39 Damper Output" .

bravo:b-02e3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-39 Discharge Air Flow" .

bravo:b-02e4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-39 Discharge Air Flow Setpoint" .

bravo:b-02e5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-39 Heating Valve Output" .

bravo:b-02e6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-39 Supply Air Temperature" .

bravo:b-02e7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-39 Zone Air Temp Setpoint" .

bravo:b-02e8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-39 Zone Temperature" .

bravo:b-02ea a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-4 Damper Output" .

bravo:b-02eb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-4 Discharge Air Flow" .

bravo:b-02ec a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-4 Discharge Air Flow Setpoint" .

bravo:b-02ed a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-4 Heating Valve Output" .

bravo:b-02ee a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-4 Supply Air Temperature" .

bravo:b-02ef a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-4 Zone Air Temp Setpoint" .

bravo:b-02f0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-4 Zone Temperature" .

bravo:b-02f2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-40 Damper Output" .

bravo:b-02f3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-40 Discharge Air Flow" .

bravo:b-02f4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-40 Discharge Air Flow Setpoint" .

bravo:b-02f5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-40 Heating Valve Output" .

bravo:b-02f6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-40 Supply Air Temperature" .

bravo:b-02f7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-40 Zone Air Temp Setpoint" .

bravo:b-02f8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-40 Zone Temperature" .

bravo:b-02fa a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-41 Damper Output" .

bravo:b-02fb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-41 Discharge Air Flow" .

bravo:b-02fc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-41 Discharge Air Flow Setpoint" .

bravo:b-02fd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-41 Heating Valve Output" .

bravo:b-02fe a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-41 Supply Air Temperature" .

bravo:b-02ff a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-41 Zone Air Temp Setpoint" .

bravo:b-0300 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-41 Zone Temperature" .

bravo:b-0302 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-42 Damper Output" .

bravo:b-0303 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-42 Discharge Air Flow" .

bravo:b-0304 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-42 Discharge Air Flow Setpoint" .

bravo:b-0305 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-42 Heating Valve Output" .

bravo:b-0306 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-42 Supply Air Temperature" .

bravo:b-0307 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-42 Zone Air Temp Setpoint" .

bravo:b-0308 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-42 Zone Temperature" .

bravo:b-030a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-43 Damper Output" .

bravo:b-030b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-43 Discharge Air Flow" .

bravo:b-030c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-43 Discharge Air Flow Setpoint" .

bravo:b-030d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-43 Heating Valve Output" .

bravo:b-030e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-43 Supply Air Temperature" .

bravo:b-030f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-43 Zone Air Temp Setpoint" .

bravo:b-0310 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-43 Zone Temperature" .

bravo:b-0312 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-44 Damper Output" .

bravo:b-0313 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-44 Discharge Air Flow" .

bravo:b-0314 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-44 Discharge Air Flow Setpoint" .

bravo:b-0315 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-44 Heating Valve Output" .

bravo:b-0316 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-44 Supply Air Temperature" .

bravo:b-0317 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-44 Zone Air Temp Setpoint" .

bravo:b-0318 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-44 Zone Temperature" .

bravo:b-031a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-45 Damper Output" .

bravo:b-031b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-45 Discharge Air Flow" .

bravo:b-031c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-45 Discharge Air Flow Setpoint" .

bravo:b-031d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-45 Heating Valve Output" .

bravo:b-031e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-45 Supply Air Temperature" .

bravo:b-031f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-45 Zone Air Temp Setpoint" .

bravo:b-0320 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-45 Zone Temperature" .

bravo:b-0322 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-46 Damper Output" .

bravo:b-0323 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-46 Discharge Air Flow" .

bravo:b-0324 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-46 Discharge Air Flow Setpoint" .

bravo:b-0325 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-46 Heating Valve Output" .

bravo:b-0326 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-46 Supply Air Temperature" .

bravo:b-0327 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-46 Zone Air Temp Setpoint" .

bravo:b-0328 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-46 Zone Temperature" .

bravo:b-032a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-47 Damper Output" .

bravo:b-032b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-47 Discharge Air Flow" .

bravo:b-032c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-47 Discharge Air Flow Setpoint" .

bravo:b-032d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-47 Heating Valve Output" .

bravo:b-032e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-47 Supply Air Temperature" .

bravo:b-032f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-47 Zone Air Temp Setpoint" .

bravo:b-0330 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-47 Zone Temperature" .

bravo:b-0332 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-48 Damper Output" .

bravo:b-0333 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-48 Discharge Air Flow" .

bravo:b-0334 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-48 Discharge Air Flow Setpoint" .

bravo:b-0335 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-48 Heating Valve Output" .

bravo:b-0336 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-48 Supply Air Temperature" .

bravo:b-0337 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-48 Zone Air Temp Setpoint" .

bravo:b-0338 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-48 Zone Temperature" .

bravo:b-033a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-49 Damper Output" .

bravo:b-033b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-49 Discharge Air Flow" .

bravo:b-033c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-49 Discharge Air Flow Setpoint" .

bravo:b-033d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-49 Heating Valve Output" .

bravo:b-033e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-49 Supply Air Temperature" .

bravo:b-033f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-49 Zone Air Temp Setpoint" .

bravo:b-0340 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-49 Zone Temperature" .

bravo:b-0342 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-5 Damper Output" .

bravo:b-0343 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-5 Discharge Air Flow" .

bravo:b-0344 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-5 Discharge Air Flow Setpoint" .

bravo:b-0345 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-5 Heating Valve Output" .

bravo:b-0346 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-5 Supply Air Temperature" .

bravo:b-0347 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-5 Zone Air Temp Setpoint" .

bravo:b-0348 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-5 Zone Temperature" .

bravo:b-034a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-50 Damper Output" .

bravo:b-034b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-50 Discharge Air Flow" .

bravo:b-034c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-50 Discharge Air Flow Setpoint" .

bravo:b-034d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-50 Heating Valve Output" .

bravo:b-034e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-50 Supply Air Temperature" .

bravo:b-034f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-50 Zone Air Temp Setpoint" .

bravo:b-0350 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-50 Zone Temperature" .

bravo:b-0352 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-6 Damper Output" .

bravo:b-0353 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-6 Discharge Air Flow" .

bravo:b-0354 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-6 Discharge Air Flow Setpoint" .

bravo:b-0355 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-6 Heating Valve Output" .

bravo:b-0356 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-6 Supply Air Temperature" .

bravo:b-0357 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-6 Zone Air Temp Setpoint" .

bravo:b-0358 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-6 Zone Temperature" .

bravo:b-035a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-7 Damper Output" .

bravo:b-035b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-7 Discharge Air Flow" .

bravo:b-035c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-7 Discharge Air Flow Setpoint" .

bravo:b-035d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-7 Heating Valve Output" .

bravo:b-035e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-7 Supply Air Temperature" .

bravo:b-035f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-7 Zone Air Temp Setpoint" .

bravo:b-0360 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-7 Zone Temperature" .

bravo:b-0362 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-8 Damper Output" .

bravo:b-0363 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-8 Discharge Air Flow" .

bravo:b-0364 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-8 Discharge Air Flow Setpoint" .

bravo:b-0365 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-8 Heating Valve Output" .

bravo:b-0366 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-8 Supply Air Temperature" .

bravo:b-0367 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-8 Zone Air Temp Setpoint" .

bravo:b-0368 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-8 Zone Temperature" .

bravo:b-036a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 2-9 Damper Output" .

bravo:b-036b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 2-9 Discharge Air Flow" .

bravo:b-036c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 2-9 Discharge Air Flow Setpoint" .

bravo:b-036d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 2-9 Heating Valve Output" .

bravo:b-036e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-9 Supply Air Temperature" .

bravo:b-036f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 2-9 Zone Air Temp Setpoint" .

bravo:b-0370 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 2-9 Zone Temperature" .

bravo:b-0372 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-1 Air Damper Command" .

bravo:b-0373 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-1 Discharge Air Flow" .

bravo:b-0374 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-1 Discharge Air Flow Setpoint" .

bravo:b-0375 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-1 Heating Valve Output" .

bravo:b-0376 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-1 Supply Air Temperature" .

bravo:b-0377 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-1 Zone Air Temp Setpoint" .

bravo:b-0378 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-1 Zone Temperature" .

bravo:b-037a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-10 Damper Output" .

bravo:b-037b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-10 Discharge Air Flow" .

bravo:b-037c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-10 Discharge Air Flow Setpoint" .

bravo:b-037d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-10 Heating Valve Output" .

bravo:b-037e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-10 Supply Air Temperature" .

bravo:b-037f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-10 Zone Air Temp Setpoint" .

bravo:b-0380 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-10 Zone Temperature" .

bravo:b-0382 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-11 Damper Output" .

bravo:b-0383 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-11 Discharge Air Flow" .

bravo:b-0384 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-11 Discharge Air Flow Setpoint" .

bravo:b-0385 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-11 Heating Valve Output" .

bravo:b-0386 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-11 Supply Air Temperature" .

bravo:b-0387 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-11 Zone Air Temp Setpoint" .

bravo:b-0388 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-11 Zone Temperature" .

bravo:b-038a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-12 Damper Output" .

bravo:b-038b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-12 Discharge Air Flow" .

bravo:b-038c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-12 Discharge Air Flow Setpoint" .

bravo:b-038d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-12 Heating Valve Output" .

bravo:b-038e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-12 Supply Air Temperature" .

bravo:b-038f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-12 Zone Air Temp Setpoint" .

bravo:b-0390 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-12 Zone Temperature" .

bravo:b-0392 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-13 Damper Output" .

bravo:b-0393 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-13 Discharge Air Flow" .

bravo:b-0394 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-13 Discharge Air Flow Setpoint" .

bravo:b-0395 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-13 Heating Valve Output" .

bravo:b-0396 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-13 Supply Air Temperature" .

bravo:b-0397 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-13 Zone Air Temp Setpoint" .

bravo:b-0398 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-13 Zone Temperature" .

bravo:b-039a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-14 Damper Output" .

bravo:b-039b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-14 Discharge Air Flow" .

bravo:b-039c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-14 Discharge Air Flow Setpoint" .

bravo:b-039d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-14 Heating Valve Output" .

bravo:b-039e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-14 Supply Air Temperature" .

bravo:b-039f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-14 Zone Air Temp Setpoint" .

bravo:b-03a0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-14 Zone Temperature" .

bravo:b-03a2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-15 Damper Output" .

bravo:b-03a3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-15 Discharge Air Flow" .

bravo:b-03a4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-15 Discharge Air Flow Setpoint" .

bravo:b-03a5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-15 Heating Valve Output" .

bravo:b-03a6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-15 Supply Air Temperature" .

bravo:b-03a7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-15 Zone Air Temp Setpoint" .

bravo:b-03a8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-15 Zone Temperature" .

bravo:b-03aa a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-16 Damper Output" .

bravo:b-03ab a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-16 Discharge Air Flow" .

bravo:b-03ac a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-16 Discharge Air Flow Setpoint" .

bravo:b-03ad a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-16 Heating Valve Output" .

bravo:b-03ae a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-16 Supply Air Temperature" .

bravo:b-03af a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-16 Zone Air Temp Setpoint" .

bravo:b-03b0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-16 Zone Temperature" .

bravo:b-03b2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-17 Damper Output" .

bravo:b-03b3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-17 Discharge Air Flow" .

bravo:b-03b4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-17 Discharge Air Flow Setpoint" .

bravo:b-03b5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-17 Heating Valve Output" .

bravo:b-03b6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-17 Supply Air Temperature" .

bravo:b-03b7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-17 Zone Air Temp Setpoint" .

bravo:b-03b8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-17 Zone Temperature" .

bravo:b-03ba a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-18 Damper Output" .

bravo:b-03bb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-18 Discharge Air Flow" .

bravo:b-03bc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-18 Discharge Air Flow Setpoint" .

bravo:b-03bd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-18 Heating Valve Output" .

bravo:b-03be a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-18 Supply Air Temperature" .

bravo:b-03bf a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-18 Zone Air Temp Setpoint" .

bravo:b-03c0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-18 Zone Temperature" .

bravo:b-03c2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-19 Damper Output" .

bravo:b-03c3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-19 Discharge Air Flow" .

bravo:b-03c4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-19 Discharge Air Flow Setpoint" .

bravo:b-03c5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-19 Heating Valve Output" .

bravo:b-03c6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-19 Supply Air Temperature" .

bravo:b-03c7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-19 Zone Air Temp Setpoint" .

bravo:b-03c8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-19 Zone Temperature" .

bravo:b-03ca a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-2 Damper Output" .

bravo:b-03cb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-2 Discharge Air Flow" .

bravo:b-03cc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-2 Discharge Air Flow Setpoint" .

bravo:b-03cd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-2 Heating Valve Output" .

bravo:b-03ce a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-2 Supply Air Temperature" .

bravo:b-03cf a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-2 Zone Air Temp Setpoint" .

bravo:b-03d0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-2 Zone Temperature" .

bravo:b-03d2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-20 Damper Output" .

bravo:b-03d3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-20 Discharge Air Flow" .

bravo:b-03d4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-20 Discharge Air Flow Setpoint" .

bravo:b-03d5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-20 Heating Valve Output" .

bravo:b-03d6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-20 Supply Air Temperature" .

bravo:b-03d7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-20 Zone Air Temp Setpoint" .

bravo:b-03d8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-20 Zone Temperature" .

bravo:b-03da a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-21 Damper Output" .

bravo:b-03db a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-21 Discharge Air Flow" .

bravo:b-03dc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-21 Discharge Air Flow Setpoint" .

bravo:b-03dd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-21 Heating Valve Output" .

bravo:b-03de a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-21 Supply Air Temperature" .

bravo:b-03df a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-21 Zone Air Temp Setpoint" .

bravo:b-03e0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-21 Zone Temperature" .

bravo:b-03e2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-22 Damper Output" .

bravo:b-03e3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-22 Discharge Air Flow" .

bravo:b-03e4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-22 Discharge Air Flow Setpoint" .

bravo:b-03e5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-22 Heating Valve Output" .

bravo:b-03e6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-22 Supply Air Temperature" .

bravo:b-03e7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-22 Zone Air Temp Setpoint" .

bravo:b-03e8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-22 Zone Temperature" .

bravo:b-03ea a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-23 Damper Output" .

bravo:b-03eb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-23 Discharge Air Flow" .

bravo:b-03ec a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-23 Discharge Air Flow Setpoint" .

bravo:b-03ed a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-23 Heating Valve Output" .

bravo:b-03ee a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-23 Supply Air Temperature" .

bravo:b-03ef a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-23 Zone Air Temp Setpoint" .

bravo:b-03f0 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-23 Zone Temperature" .

bravo:b-03f2 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-24 Damper Output" .

bravo:b-03f3 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-24 Discharge Air Flow" .

bravo:b-03f4 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-24 Discharge Air Flow Setpoint" .

bravo:b-03f5 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-24 Heating Valve Output" .

bravo:b-03f6 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-24 Supply Air Temperature" .

bravo:b-03f7 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-24 Zone Air Temp Setpoint" .

bravo:b-03f8 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-24 Zone Temperature" .

bravo:b-03fa a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-25 Damper Output" .

bravo:b-03fb a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-25 Discharge Air Flow" .

bravo:b-03fc a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-25 Discharge Air Flow Setpoint" .

bravo:b-03fd a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-25 Heating Valve Output" .

bravo:b-03fe a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-25 Supply Air Temperature" .

bravo:b-03ff a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-25 Zone Air Temp Setpoint" .

bravo:b-0400 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-25 Zone Temperature" .

bravo:b-0402 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-26 Damper Output" .

bravo:b-0403 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-26 Discharge Air Flow" .

bravo:b-0404 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-26 Discharge Air Flow Setpoint" .

bravo:b-0405 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-26 Heating Valve Output" .

bravo:b-0406 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-26 Supply Air Temperature" .

bravo:b-0407 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-26 Zone Air Temp Setpoint" .

bravo:b-0408 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-26 Zone Temperature" .

bravo:b-040a a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-27 Damper Output" .

bravo:b-040b a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-27 Discharge Air Flow" .

bravo:b-040c a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-27 Discharge Air Flow Setpoint" .

bravo:b-040d a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-27 Heating Valve Output" .

bravo:b-040e a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-27 Supply Air Temperature" .

bravo:b-040f a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-27 Zone Air Temp Setpoint" .

bravo:b-0410 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-27 Zone Temperature" .

bravo:b-0412 a brick:Damper_Command ;
    rdfs:label "Bravo VAV 3-28 Damper Output" .

bravo:b-0413 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-28 Discharge Air Flow" .

bravo:b-0414 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-28 Discharge Air Flow Setpoint" .

bravo:b-0415 a brick:Valve_Command ;
    rdfs:label "Bravo VAV 3-28 Heating Valve Output" .

bravo:b-0416 a brick:Discharge_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-28 Supply Air Temperature" .

bravo:b-0417 a brick:Target_Zone_Air_Temperature_Setpoint ;
    rdfs:label "Bravo VAV 3-28 Zone Air Temp Setpoint" .

bravo:b-0418 a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "Bravo VAV 3-28 Zone Temperature" .

bravo:b-0419 a brick:VAV ;
    rdfs:label "Bravo VAV 3-3" ;
    brick:hasPoint bravo:b-041a,
        bravo:b-041b .

bravo:b-041a a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-3 Supply Air Flow" .

bravo:b-041b a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-3 Supply Air Flow Setpoint" .

bravo:b-041c a brick:VAV ;
    rdfs:label "Bravo VAV 3-4" ;
    brick:hasPoint bravo:b-041d,
        bravo:b-041e .

bravo:b-041d a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-4 Supply Air Flow" .

bravo:b-041e a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-4 Supply Air Flow Setpoint" .

bravo:b-041f a brick:VAV ;
    rdfs:label "Bravo VAV 3-5" ;
    brick:hasPoint bravo:b-0420,
        bravo:b-0421 .

bravo:b-0420 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-5 Supply Air Flow" .

bravo:b-0421 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-5 Supply Air Flow Setpoint" .

bravo:b-0422 a brick:VAV ;
    rdfs:label "Bravo VAV 3-6" ;
    brick:hasPoint bravo:b-0423,
        bravo:b-0424 .

bravo:b-0423 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-6 Supply Air Flow" .

bravo:b-0424 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-6 Supply Air Flow Setpoint" .

bravo:b-0425 a brick:VAV ;
    rdfs:label "Bravo VAV 3-7" ;
    brick:hasPoint bravo:b-0426,
        bravo:b-0427 .

bravo:b-0426 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-7 Supply Air Flow" .

bravo:b-0427 a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-7 Supply Air Flow Setpoint" .

bravo:b-0428 a brick:VAV ;
    rdfs:label "Bravo VAV 3-8" ;
    brick:hasPoint bravo:b-0429,
        bravo:b-042a .

bravo:b-0429 a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-8 Supply Air Flow" .

bravo:b-042a a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-8 Supply Air Flow Setpoint" .

bravo:b-042b a brick:VAV ;
    rdfs:label "Bravo VAV 3-9" ;
    brick:hasPoint bravo:b-042c,
        bravo:b-042d .

bravo:b-042c a brick:Discharge_Air_Flow_Sensor ;
    rdfs:label "Bravo VAV 3-9 Supply Air Flow" .

bravo:b-042d a brick:Discharge_Air_Flow_Setpoint ;
    rdfs:label "Bravo VAV 3-9 Supply Air Flow Setpoint" .

bravo:b-013d a brick:VAV ;
    rdfs:label "Bravo VAV 1-1" ;
    brick:hasPoint bravo:b-013e,
        bravo:b-013f,
        bravo:b-0140,
        bravo:b-0141,
        bravo:b-0142,
        bravo:b-0143 .

bravo:b-0144 a brick:VAV ;
    rdfs:label "Bravo VAV 1-10" ;
    brick:hasPoint bravo:b-0145,
        bravo:b-0146,
        bravo:b-0147,
        bravo:b-0148,
        bravo:b-0149,
        bravo:b-014a,
        bravo:b-014b .

bravo:b-014c a brick:VAV ;
    rdfs:label "Bravo VAV 1-11" ;
    brick:hasPoint bravo:b-014d,
        bravo:b-014e,
        bravo:b-014f,
        bravo:b-0150,
        bravo:b-0151,
        bravo:b-0152,
        bravo:b-0153 .

bravo:b-0154 a brick:VAV ;
    rdfs:label "Bravo VAV 1-12" ;
    brick:hasPoint bravo:b-0155,
        bravo:b-0156,
        bravo:b-0157,
        bravo:b-0158,
        bravo:b-0159,
        bravo:b-015a,
        bravo:b-015b .

bravo:b-015c a brick:VAV ;
    rdfs:label "Bravo VAV 1-13" ;
    brick:hasPoint bravo:b-015d,
        bravo:b-015e,
        bravo:b-015f,
        bravo:b-0160,
        bravo:b-0161,
        bravo:b-0162,
        bravo:b-0163 .

bravo:b-0164 a brick:VAV ;
    rdfs:label "Bravo VAV 1-14" ;
    brick:hasPoint bravo:b-0165,
        bravo:b-0166,
        bravo:b-0167,
        bravo:b-0168,
        bravo:b-0169,
        bravo:b-016a,
        bravo:b-016b .

bravo:b-016c a brick:VAV ;
    rdfs:label "Bravo VAV 1-15" ;
    brick:hasPoint bravo:b-016d,
        bravo:b-016e,
        bravo:b-016f,
        bravo:b-0170,
        bravo:b-0171,
        bravo:b-0172,
        bravo:b-0173 .

bravo:b-0174 a brick:VAV ;
    rdfs:label "Bravo VAV 1-16" ;
    brick:hasPoint bravo:b-0175,
        bravo:b-0176,
        bravo:b-0177,
        bravo:b-0178,
        bravo:b-0179,
        bravo:b-017a,
        bravo:b-017b .

bravo:b-017c a brick:VAV ;
    rdfs:label "Bravo VAV 1-17" ;
    brick:hasPoint bravo:b-017d,
        bravo:b-017e,
        bravo:b-017f,
        bravo:b-0180,
        bravo:b-0181,
        bravo:b-0182,
        bravo:b-0183 .

bravo:b-0184 a brick:VAV ;
    rdfs:label "Bravo VAV 1-18" ;
    brick:hasPoint bravo:b-0185,
        bravo:b-0186,
        bravo:b-0187,
        bravo:b-0188,
        bravo:b-0189,
        bravo:b-018a,
        bravo:b-018b .

bravo:b-018c a brick:VAV ;
    rdfs:label "Bravo VAV 1-19" ;
    brick:hasPoint bravo:b-018d,
        bravo:b-018e,
        bravo:b-018f,
        bravo:b-0190,
        bravo:b-0191,
        bravo:b-0192,
        bravo:b-0193,
        bravo:b-0194 .

bravo:b-0195 a brick:VAV ;
    rdfs:label "Bravo VAV 1-2" ;
    brick:hasPoint bravo:b-0196,
        bravo:b-0197,
        bravo:b-0198,
        bravo:b-0199,
        bravo:b-019a,
        bravo:b-019b,
        bravo:b-019c .

bravo:b-019d a brick:VAV ;
    rdfs:label "Bravo VAV 1-20" ;
    brick:hasPoint bravo:b-019e,
        bravo:b-019f,
        bravo:b-01a0,
        bravo:b-01a1,
        bravo:b-01a2,
        bravo:b-01a3,
        bravo:b-01a4 .

bravo:b-01a5 a brick:VAV ;
    rdfs:label "Bravo VAV 1-3" ;
    brick:hasPoint bravo:b-01a6,
        bravo:b-01a7,
        bravo:b-01a8,
        bravo:b-01a9,
        bravo:b-01aa,
        bravo:b-01ab,
        bravo:b-01ac,
        bravo:b-01ad,
        bravo:b-01ae .

bravo:b-01af a brick:VAV ;
    rdfs:label "Bravo VAV 1-4" ;
    brick:hasPoint bravo:b-01b0,
        bravo:b-01b1,
        bravo:b-01b2,
        bravo:b-01b3,
        bravo:b-01b4,
        bravo:b-01b5,
        bravo:b-01b6 .

bravo:b-01b7 a brick:VAV ;
    rdfs:label "Bravo VAV 1-5" ;
    brick:hasPoint bravo:b-01b8,
        bravo:b-01b9,
        bravo:b-01ba,
        bravo:b-01bb,
        bravo:b-01bc,
        bravo:b-01bd,
        bravo:b-01be .

bravo:b-01bf a brick:VAV ;
    rdfs:label "Bravo VAV 1-6" ;
    brick:hasPoint bravo:b-01c0,
        bravo:b-01c1,
        bravo:b-01c2,
        bravo:b-01c3,
        bravo:b-01c4,
        bravo:b-01c5,
        bravo:b-01c6,
        bravo:b-01c7,
        bravo:b-01c8 .

bravo:b-01c9 a brick:VAV ;
    rdfs:label "Bravo VAV 1-7" ;
    brick:hasPoint bravo:b-01ca,
        bravo:b-01cb,
        bravo:b-01cc,
        bravo:b-01cd,
        bravo:b-01ce,
        bravo:b-01cf,
        bravo:b-01d0 .

bravo:b-01d1 a brick:VAV ;
    rdfs:label "Bravo VAV 1-8" ;
    brick:hasPoint bravo:b-01d2,
        bravo:b-01d3,
        bravo:b-01d4,
        bravo:b-01d5,
        bravo:b-01d6,
        bravo:b-01d7,
        bravo:b-01d8 .

bravo:b-01d9 a brick:VAV ;
    rdfs:label "Bravo VAV 1-9" ;
    brick:hasPoint bravo:b-01da,
        bravo:b-01db,
        bravo:b-01dc,
        bravo:b-01dd,
        bravo:b-01de,
        bravo:b-01df,
        bravo:b-01e0 .

bravo:b-01e1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-1" ;
    brick:hasPoint bravo:b-01e2,
        bravo:b-01e3,
        bravo:b-01e4,
        bravo:b-01e5,
        bravo:b-01e6,
        bravo:b-01e7,
        bravo:b-01e8 .

bravo:b-01e9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-10" ;
    brick:hasPoint bravo:b-01ea,
        bravo:b-01eb,
        bravo:b-01ec,
        bravo:b-01ed,
        bravo:b-01ee,
        bravo:b-01ef,
        bravo:b-01f0 .

bravo:b-01f1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-11" ;
    brick:hasPoint bravo:b-01f2,
        bravo:b-01f3,
        bravo:b-01f4,
        bravo:b-01f5,
        bravo:b-01f6,
        bravo:b-01f7,
        bravo:b-01f8 .

bravo:b-01f9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-12" ;
    brick:hasPoint bravo:b-01fa,
        bravo:b-01fb,
        bravo:b-01fc,
        bravo:b-01fd,
        bravo:b-01fe,
        bravo:b-01ff,
        bravo:b-0200 .

bravo:b-0201 a brick:VAV ;
    rdfs:label "Bravo VAV 2-13" ;
    brick:hasPoint bravo:b-0202,
        bravo:b-0203,
        bravo:b-0204,
        bravo:b-0205,
        bravo:b-0206,
        bravo:b-0207,
        bravo:b-0208 .

bravo:b-0209 a brick:VAV ;
    rdfs:label "Bravo VAV 2-14" ;
    brick:hasPoint bravo:b-020a,
        bravo:b-020b,
        bravo:b-020c,
        bravo:b-020d,
        bravo:b-020e,
        bravo:b-020f,
        bravo:b-0210 .

bravo:b-0211 a brick:VAV ;
    rdfs:label "Bravo VAV 2-15" ;
    brick:hasPoint bravo:b-0212,
        bravo:b-0213,
        bravo:b-0214,
        bravo:b-0215,
        bravo:b-0216,
        bravo:b-0217,
        bravo:b-0218 .

bravo:b-0219 a brick:VAV ;
    rdfs:label "Bravo VAV 2-16" ;
    brick:hasPoint bravo:b-021a,
        bravo:b-021b,
        bravo:b-021c,
        bravo:b-021d,
        bravo:b-021e,
        bravo:b-021f,
        bravo:b-0220 .

bravo:b-0221 a brick:VAV ;
    rdfs:label "Bravo VAV 2-17" ;
    brick:hasPoint bravo:b-0222,
        bravo:b-0223,
        bravo:b-0224,
        bravo:b-0225,
        bravo:b-0226,
        bravo:b-0227,
        bravo:b-0228 .

bravo:b-0229 a brick:VAV ;
    rdfs:label "Bravo VAV 2-18" ;
    brick:hasPoint bravo:b-022a,
        bravo:b-022b,
        bravo:b-022c,
        bravo:b-022d,
        bravo:b-022e,
        bravo:b-022f,
        bravo:b-0230 .

bravo:b-0231 a brick:VAV ;
    rdfs:label "Bravo VAV 2-19" ;
    brick:hasPoint bravo:b-0232,
        bravo:b-0233,
        bravo:b-0234,
        bravo:b-0235,
        bravo:b-0236,
        bravo:b-0237,
        bravo:b-0238 .

bravo:b-0239 a brick:VAV ;
    rdfs:label "Bravo VAV 2-2" ;
    brick:hasPoint bravo:b-023a,
        bravo:b-023b,
        bravo:b-023c,
        bravo:b-023d,
        bravo:b-023e,
        bravo:b-023f,
        bravo:b-0240 .

bravo:b-0241 a brick:VAV ;
    rdfs:label "Bravo VAV 2-20" ;
    brick:hasPoint bravo:b-0242,
        bravo:b-0243,
        bravo:b-0244,
        bravo:b-0245,
        bravo:b-0246,
        bravo:b-0247,
        bravo:b-0248 .

bravo:b-0249 a brick:VAV ;
    rdfs:label "Bravo VAV 2-21" ;
    brick:hasPoint bravo:b-024a,
        bravo:b-024b,
        bravo:b-024c,
        bravo:b-024d,
        bravo:b-024e,
        bravo:b-024f,
        bravo:b-0250 .

bravo:b-0251 a brick:VAV ;
    rdfs:label "Bravo VAV 2-22" ;
    brick:hasPoint bravo:b-0252,
        bravo:b-0253,
        bravo:b-0254,
        bravo:b-0255,
        bravo:b-0256,
        bravo:b-0257,
        bravo:b-0258 .

bravo:b-0259 a brick:VAV ;
    rdfs:label "Bravo VAV 2-23" ;
    brick:hasPoint bravo:b-025a,
        bravo:b-025b,
        bravo:b-025c,
        bravo:b-025d,
        bravo:b-025e,
        bravo:b-025f,
        bravo:b-0260 .

bravo:b-0261 a brick:VAV ;
    rdfs:label "Bravo VAV 2-24" ;
    brick:hasPoint bravo:b-0262,
        bravo:b-0263,
        bravo:b-0264,
        bravo:b-0265,
        bravo:b-0266,
        bravo:b-0267,
        bravo:b-0268 .

bravo:b-0269 a brick:VAV ;
    rdfs:label "Bravo VAV 2-25" ;
    brick:hasPoint bravo:b-026a,
        bravo:b-026b,
        bravo:b-026c,
        bravo:b-026d,
        bravo:b-026e,
        bravo:b-026f,
        bravo:b-0270 .

bravo:b-0271 a brick:VAV ;
    rdfs:label "Bravo VAV 2-26" ;
    brick:hasPoint bravo:b-0272,
        bravo:b-0273,
        bravo:b-0274,
        bravo:b-0275,
        bravo:b-0276,
        bravo:b-0277,
        bravo:b-0278 .

bravo:b-0279 a brick:VAV ;
    rdfs:label "Bravo VAV 2-27" ;
    brick:hasPoint bravo:b-027a,
        bravo:b-027b,
        bravo:b-027c,
        bravo:b-027d,
        bravo:b-027e,
        bravo:b-027f,
        bravo:b-0280 .

bravo:b-0281 a brick:VAV ;
    rdfs:label "Bravo VAV 2-28" ;
    brick:hasPoint bravo:b-0282,
        bravo:b-0283,
        bravo:b-0284,
        bravo:b-0285,
        bravo:b-0286,
        bravo:b-0287,
        bravo:b-0288 .

bravo:b-0289 a brick:VAV ;
    rdfs:label "Bravo VAV 2-29" ;
    brick:hasPoint bravo:b-028a,
        bravo:b-028b,
        bravo:b-028c,
        bravo:b-028d,
        bravo:b-028e,
        bravo:b-028f,
        bravo:b-0290 .

bravo:b-0291 a brick:VAV ;
    rdfs:label "Bravo VAV 2-3" ;
    brick:hasPoint bravo:b-0292,
        bravo:b-0293,
        bravo:b-0294,
        bravo:b-0295,
        bravo:b-0296,
        bravo:b-0297,
        bravo:b-0298 .

bravo:b-0299 a brick:VAV ;
    rdfs:label "Bravo VAV 2-30" ;
    brick:hasPoint bravo:b-029a,
        bravo:b-029b,
        bravo:b-029c,
        bravo:b-029d,
        bravo:b-029e,
        bravo:b-029f,
        bravo:b-02a0 .

bravo:b-02a1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-31" ;
    brick:hasPoint bravo:b-02a2,
        bravo:b-02a3,
        bravo:b-02a4,
        bravo:b-02a5,
        bravo:b-02a6,
        bravo:b-02a7,
        bravo:b-02a8 .

bravo:b-02a9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-32" ;
    brick:hasPoint bravo:b-02aa,
        bravo:b-02ab,
        bravo:b-02ac,
        bravo:b-02ad,
        bravo:b-02ae,
        bravo:b-02af,
        bravo:b-02b0 .

bravo:b-02b1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-33" ;
    brick:hasPoint bravo:b-02b2,
        bravo:b-02b3,
        bravo:b-02b4,
        bravo:b-02b5,
        bravo:b-02b6,
        bravo:b-02b7,
        bravo:b-02b8 .

bravo:b-02b9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-34" ;
    brick:hasPoint bravo:b-02ba,
        bravo:b-02bb,
        bravo:b-02bc,
        bravo:b-02bd,
        bravo:b-02be,
        bravo:b-02bf,
        bravo:b-02c0 .

bravo:b-02c1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-35" ;
    brick:hasPoint bravo:b-02c2,
        bravo:b-02c3,
        bravo:b-02c4,
        bravo:b-02c5,
        bravo:b-02c6,
        bravo:b-02c7,
        bravo:b-02c8 .

bravo:b-02c9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-36" ;
    brick:hasPoint bravo:b-02ca,
        bravo:b-02cb,
        bravo:b-02cc,
        bravo:b-02cd,
        bravo:b-02ce,
        bravo:b-02cf,
        bravo:b-02d0 .

bravo:b-02d1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-37" ;
    brick:hasPoint bravo:b-02d2,
        bravo:b-02d3,
        bravo:b-02d4,
        bravo:b-02d5,
        bravo:b-02d6,
        bravo:b-02d7,
        bravo:b-02d8 .

bravo:b-02d9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-38" ;
    brick:hasPoint bravo:b-02da,
        bravo:b-02db,
        bravo:b-02dc,
        bravo:b-02dd,
        bravo:b-02de,
        bravo:b-02df,
        bravo:b-02e0 .

bravo:b-02e1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-39" ;
    brick:hasPoint bravo:b-02e2,
        bravo:b-02e3,
        bravo:b-02e4,
        bravo:b-02e5,
        bravo:b-02e6,
        bravo:b-02e7,
        bravo:b-02e8 .

bravo:b-02e9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-4" ;
    brick:hasPoint bravo:b-02ea,
        bravo:b-02eb,
        bravo:b-02ec,
        bravo:b-02ed,
        bravo:b-02ee,
        bravo:b-02ef,
        bravo:b-02f0 .

bravo:b-02f1 a brick:VAV ;
    rdfs:label "Bravo VAV 2-40" ;
    brick:hasPoint bravo:b-02f2,
        bravo:b-02f3,
        bravo:b-02f4,
        bravo:b-02f5,
        bravo:b-02f6,
        bravo:b-02f7,
        bravo:b-02f8 .

bravo:b-02f9 a brick:VAV ;
    rdfs:label "Bravo VAV 2-41" ;
    brick:hasPoint bravo:b-02fa,
        bravo:b-02fb,
        bravo:b-02fc,
        bravo:b-02fd,
        bravo:b-02fe,
        bravo:b-02ff,
        bravo:b-0300 .

bravo:b-0301 a brick:VAV ;
    rdfs:label "Bravo VAV 2-42" ;
    brick:hasPoint bravo:b-0302,
        bravo:b-0303,
        bravo:b-0304,
        bravo:b-0305,
        bravo:b-0306,
        bravo:b-0307,
        bravo:b-0308 .

bravo:b-0309 a brick:VAV ;
    rdfs:label "Bravo VAV 2-43" ;
    brick:hasPoint bravo:b-030a,
        bravo:b-030b,
        bravo:b-030c,
        bravo:b-030d,
        bravo:b-030e,
        bravo:b-030f,
        bravo:b-0310 .

bravo:b-0311 a brick:VAV ;
    rdfs:label "Bravo VAV 2-44" ;
    brick:hasPoint bravo:b-0312,
        bravo:b-0313,
        bravo:b-0314,
        bravo:b-0315,
        bravo:b-0316,
        bravo:b-0317,
        bravo:b-0318 .

bravo:b-0319 a brick:VAV ;
    rdfs:label "Bravo VAV 2-45" ;
    brick:hasPoint bravo:b-031a,
        bravo:b-031b,
        bravo:b-031c,
        bravo:b-031d,
        bravo:b-031e,
        bravo:b-031f,
        bravo:b-0320 .

bravo:b-0321 a brick:VAV ;
    rdfs:label "Bravo VAV 2-46" ;
    brick:hasPoint bravo:b-0322,
        bravo:b-0323,
        bravo:b-0324,
        bravo:b-0325,
        bravo:b-0326,
        bravo:b-0327,
        bravo:b-0328 .

bravo:b-0329 a brick:VAV ;
    rdfs:label "Bravo VAV 2-47" ;
    brick:hasPoint bravo:b-032a,
        bravo:b-032b,
        bravo:b-032c,
        bravo:b-032d,
        bravo:b-032e,
        bravo:b-032f,
        bravo:b-0330 .

bravo:b-0331 a brick:VAV ;
    rdfs:label "Bravo VAV 2-48" ;
    brick:hasPoint bravo:b-0332,
        bravo:b-0333,
        bravo:b-0334,
        bravo:b-0335,
        bravo:b-0336,
        bravo:b-0337,
        bravo:b-0338 .

bravo:b-0339 a brick:VAV ;
    rdfs:label "Bravo VAV 2-49" ;
    brick:hasPoint bravo:b-033a,
        bravo:b-033b,
        bravo:b-033c,
        bravo:b-033d,
        bravo:b-033e,
        bravo:b-033f,
        bravo:b-0340 .

bravo:b-0341 a brick:VAV ;
    rdfs:label "Bravo VAV 2-5" ;
    brick:hasPoint bravo:b-0342,
        bravo:b-0343,
        bravo:b-0344,
        bravo:b-0345,
        bravo:b-0346,
        bravo:b-0347,
        bravo:b-0348 .

bravo:b-0349 a brick:VAV ;
    rdfs:label "Bravo VAV 2-50" ;
    brick:hasPoint bravo:b-034a,
        bravo:b-034b,
        bravo:b-034c,
        bravo:b-034d,
        bravo:b-034e,
        bravo:b-034f,
        bravo:b-0350 .

bravo:b-0351 a brick:VAV ;
    rdfs:label "Bravo VAV 2-6" ;
    brick:hasPoint bravo:b-0352,
        bravo:b-0353,
        bravo:b-0354,
        bravo:b-0355,
        bravo:b-0356,
        bravo:b-0357,
        bravo:b-0358 .

bravo:b-0359 a brick:VAV ;
    rdfs:label "Bravo VAV 2-7" ;
    brick:hasPoint bravo:b-035a,
        bravo:b-035b,
        bravo:b-035c,
        bravo:b-035d,
        bravo:b-035e,
        bravo:b-035f,
        bravo:b-0360 .

bravo:b-0361 a brick:VAV ;
    rdfs:label "Bravo VAV 2-8" ;
    brick:hasPoint bravo:b-0362,
        bravo:b-0363,
        bravo:b-0364,
        bravo:b-0365,
        bravo:b-0366,
        bravo:b-0367,
        bravo:b-0368 .

bravo:b-0369 a brick:VAV ;
    rdfs:label "Bravo VAV 2-9" ;
    brick:hasPoint bravo:b-036a,
        bravo:b-036b,
        bravo:b-036c,
        bravo:b-036d,
        bravo:b-036e,
        bravo:b-036f,
        bravo:b-0370 .

bravo:b-0371 a brick:VAV ;
    rdfs:label "Bravo VAV 3-1" ;
    brick:hasPoint bravo:b-0372,
        bravo:b-0373,
        bravo:b-0374,
        bravo:b-0375,
        bravo:b-0376,
        bravo:b-0377,
        bravo:b-0378 .

bravo:b-0379 a brick:VAV ;
    rdfs:label "Bravo VAV 3-10" ;
    brick:hasPoint bravo:b-037a,
        bravo:b-037b,
        bravo:b-037c,
        bravo:b-037d,
        bravo:b-037e,
        bravo:b-037f,
        bravo:b-0380 .

bravo:b-0381 a brick:VAV ;
    rdfs:label "Bravo VAV 3-11" ;
    brick:hasPoint bravo:b-0382,
        bravo:b-0383,
        bravo:b-0384,
        bravo:b-0385,
        bravo:b-0386,
        bravo:b-0387,
        bravo:b-0388 .

bravo:b-0389 a brick:VAV ;
    rdfs:label "Bravo VAV 3-12" ;
    brick:hasPoint bravo:b-038a,
        bravo:b-038b,
        bravo:b-038c,
        bravo:b-038d,
        bravo:b-038e,
        bravo:b-038f,
        bravo:b-0390 .

bravo:b-0391 a brick:VAV ;
    rdfs:label "Bravo VAV 3-13" ;
    brick:hasPoint bravo:b-0392,
        bravo:b-0393,
        bravo:b-0394,
        bravo:b-0395,
        bravo:b-0396,
        bravo:b-0397,
        bravo:b-0398 .

bravo:b-0399 a brick:VAV ;
    rdfs:label "Bravo VAV 3-14" ;
    brick:hasPoint bravo:b-039a,
        bravo:b-039b,
        bravo:b-039c,
        bravo:b-039d,
        bravo:b-039e,
        bravo:b-039f,
        bravo:b-03a0 .

bravo:b-03a1 a brick:VAV ;
    rdfs:label "Bravo VAV 3-15" ;
    brick:hasPoint bravo:b-03a2,
        bravo:b-03a3,
        bravo:b-03a4,
        bravo:b-03a5,
        bravo:b-03a6,
        bravo:b-03a7,
        bravo:b-03a8 .

bravo:b-03a9 a brick:VAV ;
    rdfs:label "Bravo VAV 3-16" ;
    brick:hasPoint bravo:b-03aa,
        bravo:b-03ab,
        bravo:b-03ac,
        bravo:b-03ad,
        bravo:b-03ae,
        bravo:b-03af,
        bravo:b-03b0 .

bravo:b-03b1 a brick:VAV ;
    rdfs:label "Bravo VAV 3-17" ;
    brick:hasPoint bravo:b-03b2,
        bravo:b-03b3,
        bravo:b-03b4,
        bravo:b-03b5,
        bravo:b-03b6,
        bravo:b-03b7,
        bravo:b-03b8 .

bravo:b-03b9 a brick:VAV ;
    rdfs:label "Bravo VAV 3-18" ;
    brick:hasPoint bravo:b-03ba,
        bravo:b-03bb,
        bravo:b-03bc,
        bravo:b-03bd,
        bravo:b-03be,
        bravo:b-03bf,
        bravo:b-03c0 .

bravo:b-03c1 a brick:VAV ;
    rdfs:label "Bravo VAV 3-19" ;
    brick:hasPoint bravo:b-03c2,
        bravo:b-03c3,
        bravo:b-03c4,
        bravo:b-03c5,
        bravo:b-03c6,
        bravo:b-03c7,
        bravo:b-03c8 .

bravo:b-03c9 a brick:VAV ;
    rdfs:label "Bravo VAV 3-2" ;
    brick:hasPoint bravo:b-03ca,
        bravo:b-03cb,
        bravo:b-03cc,
        bravo:b-03cd,
        bravo:b-03ce,
        bravo:b-03cf,
        bravo:b-03d0 .

bravo:b-03d1 a brick:VAV ;
    rdfs:label "Bravo VAV 3-20" ;
    brick:hasPoint bravo:b-03d2,
        bravo:b-03d3,
        bravo:b-03d4,
        bravo:b-03d5,
        bravo:b-03d6,
        bravo:b-03d7,
        bravo:b-03d8 .

bravo:b-03d9 a brick:VAV ;
    rdfs:label "Bravo VAV 3-21" ;
    brick:hasPoint bravo:b-03da,
        bravo:b-03db,
        bravo:b-03dc,
        bravo:b-03dd,
        bravo:b-03de,
        bravo:b-03df,
        bravo:b-03e0 .

bravo:b-03e1 a brick:VAV ;
    rdfs:label "Bravo VAV 3-22" ;
    brick:hasPoint bravo:b-03e2,
        bravo:b-03e3,
        bravo:b-03e4,
        bravo:b-03e5,
        bravo:b-03e6,
        bravo:b-03e7,
        bravo:b-03e8 .

bravo:b-03e9 a brick:VAV ;
    rdfs:label "Bravo VAV 3-23" ;
    brick:hasPoint bravo:b-03ea,
        bravo:b-03eb,
        bravo:b-03ec,
        bravo:b-03ed,
        bravo:b-03ee,
        bravo:b-03ef,
        bravo:b-03f0 .

bravo:b-03f1 a brick:VAV ;
    rdfs:label "Bravo VAV 3-24" ;
    brick:hasPoint bravo:b-03f2,
        bravo:b-03f3,
        bravo:b-03f4,
        bravo:b-03f5,
        bravo:b-03f6,
        bravo:b-03f7,
        bravo:b-03f8 .

bravo:b-03f9 a brick:VAV ;
    rdfs:label "Bravo VAV 3-25" ;
    brick:hasPoint bravo:b-03fa,
        bravo:b-03fb,
        bravo:b-03fc,
        bravo:b-03fd,
        bravo:b-03fe,
        bravo:b-03ff,
        bravo:b-0400 .

bravo:b-0401 a brick:VAV ;
    rdfs:label "Bravo VAV 3-26" ;
    brick:hasPoint bravo:b-0402,
        bravo:b-0403,
        bravo:b-0404,
        bravo:b-0405,
        bravo:b-0406,
        bravo:b-0407,
        bravo:b-0408 .

bravo:b-0409 a brick:VAV ;
    rdfs:label "Bravo VAV 3-27" ;
    brick:hasPoint bravo:b-040a,
        bravo:b-040b,
        bravo:b-040c,
        bravo:b-040d,
        bravo:b-040e,
        bravo:b-040f,
        bravo:b-0410 .

bravo:b-0411 a brick:VAV ;
    rdfs:label "Bravo VAV 3-28" ;
    brick:hasPoint bravo:b-0412,
        bravo:b-0413,
        bravo:b-0414,
        bravo:b-0415,
        bravo:b-0416,
        bravo:b-0417,
        bravo:b-0418 .

