@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix ph: <https://project-haystack.org/def/ph/4.0.0#> .
@prefix phScience: <https://project-haystack.org/def/phScience/4.0.0#> .
@prefix phIoT: <https://project-haystack.org/def/phIoT/4.0.0#> .

ph:hasTag a owl:ObjectProperty ;
    rdfs:range ph:marker .

_:a-0000 a phIoT:site ;
    ph:hasTag phIoT:site ;
    rdfs:label "Alpha" ;
    phIoT:area 151455 ;
    ph:dis "Alpha" ;
    ph:geoAddr "123 Prarie St, Hugo, CO 80821" ;
    ph:geoCity "Hugo" ;
    ph:geoCoord "C(39.04532,-103.57159)"^^ph:coord ;
    ph:geoCountry "US" ;
    ph:geoElevation 2956 ;
    ph:geoPostalCode "80821" ;
    ph:geoState "CO" ;
    ph:geoStreet "123 Prarie St" ;
    ph:tz "Denver" ;
    phIoT:weatherStationRef _:a-07eb .

_:a-0001 a phIoT:ahu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phScience:elec,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vavZone ;
    rdfs:label "Alpha Airside AHU-2" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Airside AHU-2" ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0002 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-2 Chilled Water Valve" ;
    ph:dis "Alpha Airside AHU-2 Chilled Water Valve" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d632-e080-a81f-f23c91a70cca .

_:0bbb61ea-d632-e080-a81f-f23c91a70cca rdfs:label "{description:Clg_Valve_Cmd}" ;
    _:description "Clg_Valve_Cmd" .

_:a-0003 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-2 Discharge Fan Speed" ;
    ph:dis "Alpha Airside AHU-2 Discharge Fan Speed" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d632-e081-a820-f23c91a70cca .

_:0bbb61ea-d632-e081-a820-f23c91a70cca rdfs:label "{description:SF VFD Signal, supply}" ;
    _:description "SF VFD Signal" .

_:a-0004 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-2 Hot Water Valve" ;
    ph:dis "Alpha Airside AHU-2 Hot Water Valve" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d632-e082-a821-f23c91a70cca .

_:0bbb61ea-d632-e082-a821-f23c91a70cca rdfs:label "{description:Htg_Valve_Cmd}" ;
    _:description "Htg_Valve_Cmd" .

_:a-0005 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-2 Mixed Air Temp" ;
    ph:dis "Alpha Airside AHU-2 Mixed Air Temp" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d632-e083-a822-f23c91a70cca .

_:0bbb61ea-d632-e083-a822-f23c91a70cca rdfs:label "{description:MAT}" ;
    _:description "MAT" .

_:a-0006 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-2 Outside Air Damper" ;
    ph:dis "Alpha Airside AHU-2 Outside Air Damper" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d632-e084-a823-f23c91a70cca .

_:0bbb61ea-d632-e084-a823-f23c91a70cca rdfs:label "{description:Econ_Cmd}" ;
    _:description "Econ_Cmd" .

_:a-0007 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 Outside Air Enthalpy" ;
    ph:dis "Alpha Airside AHU-2 Outside Air Enthalpy" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "BTU/lb" ;
    _:custom _:0bbb61ea-d632-e085-a824-f23c91a70cca .

_:0bbb61ea-d632-e085-a824-f23c91a70cca ph:hasTag phScience:enthalpy ;
    rdfs:label "{description:Enthalpy, enthalpy}" ;
    _:description "Enthalpy" .

_:a-0008 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-2 Outside Air Temp" ;
    ph:dis "Alpha Airside AHU-2 Outside Air Temp" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d632-e086-a825-f23c91a70cca .

_:0bbb61ea-d632-e086-a825-f23c91a70cca rdfs:label "{dryBulb, description:OAT}" ;
    _:description "OAT" .

_:a-0009 a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:fan,
        phIoT:hvac,
        phIoT:meter,
        phIoT:return ;
    rdfs:label "Alpha Airside AHU-2 RF VFD" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside AHU-2 RF VFD" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:siteRef _:a-0000 .

_:a-000a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 RF VFD Return Fan Frequency" ;
    ph:dis "Alpha Airside AHU-2 RF VFD Return Fan Frequency" ;
    phIoT:equipRef _:a-0009 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-000b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:elec,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 RF VFD Return Fan Power" ;
    ph:dis "Alpha Airside AHU-2 RF VFD Return Fan Power" ;
    phIoT:equipRef _:a-0009 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-000c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 RF VFD Return Fan Status" ;
    ph:dis "Alpha Airside AHU-2 RF VFD Return Fan Status" ;
    phIoT:equipRef _:a-0009 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" .

_:a-000d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-2 Relief Air Damper" ;
    ph:dis "Alpha Airside AHU-2 Relief Air Damper" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d642-22c0-a826-f23c91a70cca .

_:0bbb61ea-d642-22c0-a826-f23c91a70cca rdfs:label "{description:Relief Damper Signal}" ;
    _:description "Relief Damper Signal" .

_:a-000e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return ;
    rdfs:label "Alpha Airside AHU-2 Return Air Damper" ;
    ph:dis "Alpha Airside AHU-2 Return Air Damper" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d642-22c1-a827-f23c91a70cca .

_:0bbb61ea-d642-22c1-a827-f23c91a70cca rdfs:label "{description:Econ_Cmd}" ;
    _:description "Econ_Cmd" .

_:a-000f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-2 Return Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-2 Return Air Fan S/S Command" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d642-22c2-a828-f23c91a70cca .

_:0bbb61ea-d642-22c2-a828-f23c91a70cca rdfs:label "{description:RF VFD S/S}" ;
    _:description "RF VFD S/S" .

_:a-0010 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-2 Return Air Temp" ;
    ph:dis "Alpha Airside AHU-2 Return Air Temp" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d642-22c3-a829-f23c91a70cca .

_:0bbb61ea-d642-22c3-a829-f23c91a70cca rdfs:label "{description:RAT}" ;
    _:description "RAT" .

_:a-0011 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-2 Return Fan Speed" ;
    ph:dis "Alpha Airside AHU-2 Return Fan Speed" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d642-22c4-a82a-f23c91a70cca .

_:0bbb61ea-d642-22c4-a82a-f23c91a70cca rdfs:label "{description:RF VFD Speed}" ;
    _:description "RF VFD Speed" .

_:a-0012 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 Return Fan Status" ;
    ph:dis "Alpha Airside AHU-2 Return Fan Status" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d642-22c5-a82b-f23c91a70cca .

_:0bbb61ea-d642-22c5-a82b-f23c91a70cca rdfs:label "{description:RF Status}" ;
    _:description "RF Status" .

_:a-0013 a phIoT:elec-meter ;
    ph:hasTag phIoT:discharge,
        phScience:elec,
        phIoT:equip,
        phIoT:fan,
        phIoT:hvac,
        phIoT:meter ;
    rdfs:label "Alpha Airside AHU-2 SF VFD" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside AHU-2 SF VFD" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:siteRef _:a-0000 .

_:a-0014 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:elec,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 SF VFD Discharge Fan Power-1" ;
    ph:dis "Alpha Airside AHU-2 SF VFD Discharge Fan Power-1" ;
    phIoT:equipRef _:a-0013 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" ;
    _:custom _:0bbb61ea-d642-22c6-a82c-f23c91a70cca .

_:0bbb61ea-d642-22c6-a82c-f23c91a70cca rdfs:label "{supply}" .

_:a-0015 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 SF VFD Supply Fan Frequency" ;
    ph:dis "Alpha Airside AHU-2 SF VFD Supply Fan Frequency" ;
    phIoT:equipRef _:a-0013 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" ;
    _:custom _:0bbb61ea-d642-22c7-a82d-f23c91a70cca .

_:0bbb61ea-d642-22c7-a82d-f23c91a70cca rdfs:label "{supply}" .

_:a-0016 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 SF VFD Supply Fan Status" ;
    ph:dis "Alpha Airside AHU-2 SF VFD Supply Fan Status" ;
    phIoT:equipRef _:a-0013 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d642-22c8-a82e-f23c91a70cca .

_:0bbb61ea-d642-22c8-a82e-f23c91a70cca rdfs:label "{supply}" .

_:a-0017 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-2 Supply Air Fan S/S Command" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d642-22c9-a82f-f23c91a70cca .

_:0bbb61ea-d642-22c9-a82f-f23c91a70cca rdfs:label "{description:SF VFD S/S, supply}" ;
    _:description "SF VFD S/S" .

_:a-0018 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Pressure" ;
    ph:dis "Alpha Airside AHU-2 Supply Air Pressure" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d642-22ca-a830-f23c91a70cca .

_:0bbb61ea-d642-22ca-a830-f23c91a70cca rdfs:label "{description:Duct Static, supply}" ;
    _:description "Duct Static" .

_:a-0019 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-2 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d642-22cb-a831-f23c91a70cca .

_:0bbb61ea-d642-22cb-a831-f23c91a70cca rdfs:label "{description:DSP_SP_Curr_Value, supply}" ;
    _:description "DSP_SP_Curr_Value" .

_:a-001a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Temp" ;
    ph:dis "Alpha Airside AHU-2 Supply Air Temp" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d642-22cc-a832-f23c91a70cca .

_:0bbb61ea-d642-22cc-a832-f23c91a70cca rdfs:label "{description:SAT, supply}" ;
    _:description "SAT" .

_:a-001b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-2 Supply Air Temp Setpoint" ;
    ph:dis "Alpha Airside AHU-2 Supply Air Temp Setpoint" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d642-22cd-a833-f23c91a70cca .

_:0bbb61ea-d642-22cd-a833-f23c91a70cca rdfs:label "{description:DAT_SP, supply}" ;
    _:description "DAT_SP" .

_:a-001c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-2 Supply Fan Status" ;
    ph:dis "Alpha Airside AHU-2 Supply Fan Status" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d651-6500-a834-f23c91a70cca .

_:0bbb61ea-d651-6500-a834-f23c91a70cca rdfs:label "{description:SF Status, supply}" ;
    _:description "SF Status" .

_:a-001d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-2 Zone Air Static Pressure" ;
    ph:dis "Alpha Airside AHU-2 Zone Air Static Pressure" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d651-6501-a835-f23c91a70cca .

_:0bbb61ea-d651-6501-a835-f23c91a70cca rdfs:label "{description:Building DP}" ;
    _:description "Building DP" .

_:a-001e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-2 Zone Air Static Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-2 Zone Air Static Pressure Setpoint" ;
    phIoT:equipRef _:a-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d651-6502-a836-f23c91a70cca .

_:0bbb61ea-d651-6502-a836-f23c91a70cca rdfs:label "{description:Building Static_SP}" ;
    _:description "Building Static_SP" .

_:a-001f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-2 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside AHU-2 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d660-a740-a837-f23c91a70cca .

_:0bbb61ea-d660-a740-a837-f23c91a70cca rdfs:label "{description:Mode_Occ}" ;
    _:description "Mode_Occ" .

_:a-0020 a phIoT:ahu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phScience:elec,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vavZone ;
    rdfs:label "Alpha Airside AHU-3" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Airside AHU-3" ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0021 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-3 Chilled Water Valve" ;
    ph:dis "Alpha Airside AHU-3 Chilled Water Valve" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d660-a741-a838-f23c91a70cca .

_:0bbb61ea-d660-a741-a838-f23c91a70cca rdfs:label "{description:Clg_Valve_Cmd}" ;
    _:description "Clg_Valve_Cmd" .

_:a-0022 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-3 Discharge Fan Speed" ;
    ph:dis "Alpha Airside AHU-3 Discharge Fan Speed" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d660-a742-a839-f23c91a70cca .

_:0bbb61ea-d660-a742-a839-f23c91a70cca rdfs:label "{description:SF VFD Signal, supply}" ;
    _:description "SF VFD Signal" .

_:a-0023 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-3 Hot Water Valve" ;
    ph:dis "Alpha Airside AHU-3 Hot Water Valve" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d660-a743-a83a-f23c91a70cca .

_:0bbb61ea-d660-a743-a83a-f23c91a70cca rdfs:label "{description:Htg_Valve_Cmd}" ;
    _:description "Htg_Valve_Cmd" .

_:a-0024 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-3 Mixed Air Temp" ;
    ph:dis "Alpha Airside AHU-3 Mixed Air Temp" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d660-a744-a83b-f23c91a70cca .

_:0bbb61ea-d660-a744-a83b-f23c91a70cca rdfs:label "{description:MAT}" ;
    _:description "MAT" .

_:a-0025 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-3 Outside Air Damper" ;
    ph:dis "Alpha Airside AHU-3 Outside Air Damper" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d66f-e980-a83c-f23c91a70cca .

_:0bbb61ea-d66f-e980-a83c-f23c91a70cca rdfs:label "{description:OSA Damper Signal}" ;
    _:description "OSA Damper Signal" .

_:a-0026 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-3 Outside Air Humidity" ;
    ph:dis "Alpha Airside AHU-3 Outside Air Humidity" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%RH" .

_:a-0027 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-3 Outside Air Temp" ;
    ph:dis "Alpha Airside AHU-3 Outside Air Temp" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d66f-e981-a83d-f23c91a70cca .

_:0bbb61ea-d66f-e981-a83d-f23c91a70cca rdfs:label "{dryBulb, description:OAT}" ;
    _:description "OAT" .

_:a-0028 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-3 Relief Air Damper" ;
    ph:dis "Alpha Airside AHU-3 Relief Air Damper" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d66f-e982-a83e-f23c91a70cca .

_:0bbb61ea-d66f-e982-a83e-f23c91a70cca rdfs:label "{description:Relief Damper Signal}" ;
    _:description "Relief Damper Signal" .

_:a-0029 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return ;
    rdfs:label "Alpha Airside AHU-3 Return Air Damper" ;
    ph:dis "Alpha Airside AHU-3 Return Air Damper" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d66f-e983-a83f-f23c91a70cca .

_:0bbb61ea-d66f-e983-a83f-f23c91a70cca rdfs:label "{description:Rtn Damper Signal}" ;
    _:description "Rtn Damper Signal" .

_:a-002a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-3 Return Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-3 Return Air Fan S/S Command" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d67f-2bc0-a840-f23c91a70cca .

_:0bbb61ea-d67f-2bc0-a840-f23c91a70cca rdfs:label "{description:RF VFD S/S}" ;
    _:description "RF VFD S/S" .

_:a-002b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-3 Return Air Temp" ;
    ph:dis "Alpha Airside AHU-3 Return Air Temp" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d67f-2bc1-a841-f23c91a70cca .

_:0bbb61ea-d67f-2bc1-a841-f23c91a70cca rdfs:label "{description:RAT}" ;
    _:description "RAT" .

_:a-002c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-3 Return Fan Speed" ;
    ph:dis "Alpha Airside AHU-3 Return Fan Speed" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d67f-2bc2-a842-f23c91a70cca .

_:0bbb61ea-d67f-2bc2-a842-f23c91a70cca rdfs:label "{description:RF VFD Speed}" ;
    _:description "RF VFD Speed" .

_:a-002d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-3 Return Fan Status" ;
    ph:dis "Alpha Airside AHU-3 Return Fan Status" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d67f-2bc3-a843-f23c91a70cca .

_:0bbb61ea-d67f-2bc3-a843-f23c91a70cca rdfs:label "{description:RF Status}" ;
    _:description "RF Status" .

_:a-002e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Fan S/S Command" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d67f-2bc4-a844-f23c91a70cca .

_:0bbb61ea-d67f-2bc4-a844-f23c91a70cca rdfs:label "{description:SF VFD S/S, supply}" ;
    _:description "SF VFD S/S" .

_:a-002f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Humidity" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Humidity" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%RH" ;
    _:custom _:0bbb61ea-d67f-2bc5-a845-f23c91a70cca .

_:0bbb61ea-d67f-2bc5-a845-f23c91a70cca rdfs:label "{description:Supply %RH, supply}" ;
    _:description "Supply %RH" .

_:a-0030 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Humidity Setpoint" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Humidity Setpoint" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%RH" ;
    _:custom _:0bbb61ea-d67f-2bc6-a846-f23c91a70cca .

_:0bbb61ea-d67f-2bc6-a846-f23c91a70cca rdfs:label "{description:Supply %RH SP, supply}" ;
    _:description "Supply %RH SP" .

_:a-0031 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Pressure" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Pressure" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d67f-2bc7-a847-f23c91a70cca .

_:0bbb61ea-d67f-2bc7-a847-f23c91a70cca rdfs:label "{description:Duct Static, supply}" ;
    _:description "Duct Static" .

_:a-0032 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d67f-2bc8-a848-f23c91a70cca .

_:0bbb61ea-d67f-2bc8-a848-f23c91a70cca rdfs:label "{description:DSP_SP_Curr_Value, supply}" ;
    _:description "DSP_SP_Curr_Value" .

_:a-0033 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Temp" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Temp" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d67f-2bc9-a849-f23c91a70cca .

_:0bbb61ea-d67f-2bc9-a849-f23c91a70cca rdfs:label "{description:SAT, supply}" ;
    _:description "SAT" .

_:a-0034 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-3 Supply Air Temp Setpoint" ;
    ph:dis "Alpha Airside AHU-3 Supply Air Temp Setpoint" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d67f-2bca-a84a-f23c91a70cca .

_:0bbb61ea-d67f-2bca-a84a-f23c91a70cca rdfs:label "{description:DAT_SP, supply}" ;
    _:description "DAT_SP" .

_:a-0035 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-3 Supply Fan Status" ;
    ph:dis "Alpha Airside AHU-3 Supply Fan Status" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d67f-2bcb-a84b-f23c91a70cca .

_:0bbb61ea-d67f-2bcb-a84b-f23c91a70cca rdfs:label "{description:SF Status, supply}" ;
    _:description "SF Status" .

_:a-0036 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-3 Zone Air Static Pressure" ;
    ph:dis "Alpha Airside AHU-3 Zone Air Static Pressure" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d67f-2bcc-a84c-f23c91a70cca .

_:0bbb61ea-d67f-2bcc-a84c-f23c91a70cca rdfs:label "{description:Building DP}" ;
    _:description "Building DP" .

_:a-0037 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-3 Zone Air Static Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-3 Zone Air Static Pressure Setpoint" ;
    phIoT:equipRef _:a-0020 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d69d-b040-a84d-f23c91a70cca .

_:0bbb61ea-d69d-b040-a84d-f23c91a70cca rdfs:label "{description:Building Static_SP}" ;
    _:description "Building Static_SP" .

_:a-0038 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-3 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside AHU-3 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d69d-b041-a84e-f23c91a70cca .

_:0bbb61ea-d69d-b041-a84e-f23c91a70cca rdfs:label "{description:Mode_Occ}" ;
    _:description "Mode_Occ" .

_:a-0039 a phIoT:ahu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phIoT:dualDuct,
        phScience:elec,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:vavZone ;
    rdfs:label "Alpha Airside AHU-4" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Airside AHU-4" ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-003a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-4 Chilled Water Valve" ;
    ph:dis "Alpha Airside AHU-4 Chilled Water Valve" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d69d-b042-a84f-f23c91a70cca .

_:0bbb61ea-d69d-b042-a84f-f23c91a70cca rdfs:label "{description:Clg_Valve_Cmd}" ;
    _:description "Clg_Valve_Cmd" .

_:a-003b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Cold Deck Air Temp" ;
    ph:dis "Alpha Airside AHU-4 Cold Deck Air Temp" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d69d-b043-a850-f23c91a70cca .

_:0bbb61ea-d69d-b043-a850-f23c91a70cca rdfs:label "{description:Cold Deck SAT}" ;
    _:description "Cold Deck SAT" .

_:a-003c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Cold Deck Air Temp Setpoint" ;
    ph:dis "Alpha Airside AHU-4 Cold Deck Air Temp Setpoint" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d69d-b044-a851-f23c91a70cca .

_:0bbb61ea-d69d-b044-a851-f23c91a70cca rdfs:label "{description:Clg SAT SP}" ;
    _:description "Clg SAT SP" .

_:a-003d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-4 Discharge Fan Speed" ;
    ph:dis "Alpha Airside AHU-4 Discharge Fan Speed" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d69d-b045-a852-f23c91a70cca .

_:0bbb61ea-d69d-b045-a852-f23c91a70cca rdfs:label "{description:SF_VFD_Curr_Speed, supply}" ;
    _:description "SF_VFD_Curr_Speed" .

_:a-003e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Hot Deck Air Temp" ;
    ph:dis "Alpha Airside AHU-4 Hot Deck Air Temp" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d69d-b046-a853-f23c91a70cca .

_:0bbb61ea-d69d-b046-a853-f23c91a70cca rdfs:label "{description:Hot Deck SAT}" ;
    _:description "Hot Deck SAT" .

_:a-003f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Hot Deck Air Temp Setpoint" ;
    ph:dis "Alpha Airside AHU-4 Hot Deck Air Temp Setpoint" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d69d-b047-a854-f23c91a70cca .

_:0bbb61ea-d69d-b047-a854-f23c91a70cca rdfs:label "{description:Htg SAT SP}" ;
    _:description "Htg SAT SP" .

_:a-0040 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-4 Hot Water Valve" ;
    ph:dis "Alpha Airside AHU-4 Hot Water Valve" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d69d-b048-a855-f23c91a70cca .

_:0bbb61ea-d69d-b048-a855-f23c91a70cca rdfs:label "{description:Htg_Valve_Cmd}" ;
    _:description "Htg_Valve_Cmd" .

_:a-0041 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Mixed Air Temp" ;
    ph:dis "Alpha Airside AHU-4 Mixed Air Temp" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d69d-b049-a856-f23c91a70cca .

_:0bbb61ea-d69d-b049-a856-f23c91a70cca rdfs:label "{description:MAT}" ;
    _:description "MAT" .

_:a-0042 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-4 Outside Air Damper" ;
    ph:dis "Alpha Airside AHU-4 Outside Air Damper" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d69d-b04a-a857-f23c91a70cca .

_:0bbb61ea-d69d-b04a-a857-f23c91a70cca rdfs:label "{description:Econ_Cmd}" ;
    _:description "Econ_Cmd" .

_:a-0043 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Outside Air Temp" ;
    ph:dis "Alpha Airside AHU-4 Outside Air Temp" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6ac-f280-a858-f23c91a70cca .

_:0bbb61ea-d6ac-f280-a858-f23c91a70cca rdfs:label "{dryBulb, description:OAT}" ;
    _:description "OAT" .

_:a-0044 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-4 Relief Air Damper" ;
    ph:dis "Alpha Airside AHU-4 Relief Air Damper" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6ac-f281-a859-f23c91a70cca .

_:0bbb61ea-d6ac-f281-a859-f23c91a70cca rdfs:label "{description:Relief Signal}" ;
    _:description "Relief Signal" .

_:a-0045 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-4 Relief Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-4 Relief Air Fan S/S Command" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6ac-f282-a85a-f23c91a70cca .

_:0bbb61ea-d6ac-f282-a85a-f23c91a70cca rdfs:label "{description:RF VFD S/S, relief}" ;
    _:description "RF VFD S/S" .

_:a-0046 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-4 Relief Fan Status" ;
    ph:dis "Alpha Airside AHU-4 Relief Fan Status" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6ac-f283-a85b-f23c91a70cca .

_:0bbb61ea-d6ac-f283-a85b-f23c91a70cca rdfs:label "{description:RF Status, relief}" ;
    _:description "RF Status" .

_:a-0047 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-4 Return Air Temp" ;
    ph:dis "Alpha Airside AHU-4 Return Air Temp" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6bc-34c0-a85c-f23c91a70cca .

_:0bbb61ea-d6bc-34c0-a85c-f23c91a70cca rdfs:label "{description:RAT}" ;
    _:description "RAT" .

_:a-0048 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-4 Supply Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-4 Supply Air Fan S/S Command" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6bc-34c1-a85d-f23c91a70cca .

_:0bbb61ea-d6bc-34c1-a85d-f23c91a70cca rdfs:label "{description:SF VFD S/S, supply}" ;
    _:description "SF VFD S/S" .

_:a-0049 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-4 Supply Air Pressure" ;
    ph:dis "Alpha Airside AHU-4 Supply Air Pressure" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6bc-34c2-a85e-f23c91a70cca .

_:0bbb61ea-d6bc-34c2-a85e-f23c91a70cca rdfs:label "{description:Duct Static, supply}" ;
    _:description "Duct Static" .

_:a-004a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Alpha Airside AHU-4 Supply Air Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-4 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6bc-34c3-a85f-f23c91a70cca .

_:0bbb61ea-d6bc-34c3-a85f-f23c91a70cca rdfs:label "{description:DSP_SP_Curr_Value, supply}" ;
    _:description "DSP_SP_Curr_Value" .

_:a-004b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-4 Supply Fan Status" ;
    ph:dis "Alpha Airside AHU-4 Supply Fan Status" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6bc-34c4-a860-f23c91a70cca .

_:0bbb61ea-d6bc-34c4-a860-f23c91a70cca rdfs:label "{description:SF Status, supply}" ;
    _:description "SF Status" .

_:a-004c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Static Pressure" ;
    ph:dis "Alpha Airside AHU-4 Zone Air Static Pressure" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6bc-34c5-a861-f23c91a70cca .

_:0bbb61ea-d6bc-34c5-a861-f23c91a70cca rdfs:label "{description:Building Static Reading}" ;
    _:description "Building Static Reading" .

_:a-004d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Static Pressure" ;
    ph:dis "Alpha Airside AHU-4 Zone Air Static Pressure" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6bc-34c6-a862-f23c91a70cca .

_:0bbb61ea-d6bc-34c6-a862-f23c91a70cca rdfs:label "{description:Building Static Sensor}" ;
    _:description "Building Static Sensor" .

_:a-004e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Static Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-4 Zone Air Static Pressure Setpoint" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6bc-34c7-a863-f23c91a70cca .

_:0bbb61ea-d6bc-34c7-a863-f23c91a70cca rdfs:label "{description:Building Static_SP}" ;
    _:description "Building Static_SP" .

_:a-004f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-4 Zone Air Temp" ;
    ph:dis "Alpha Airside AHU-4 Zone Air Temp" ;
    phIoT:equipRef _:a-0039 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6bc-34c8-a864-f23c91a70cca .

_:0bbb61ea-d6bc-34c8-a864-f23c91a70cca rdfs:label "{description:IT Room Temp}" ;
    _:description "IT Room Temp" .

_:a-0050 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-4 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside AHU-4 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6bc-34c9-a865-f23c91a70cca .

_:0bbb61ea-d6bc-34c9-a865-f23c91a70cca rdfs:label "{description:Mode_Occ}" ;
    _:description "Mode_Occ" .

_:a-0051 a phIoT:ahu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phIoT:dualDuct,
        phScience:elec,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:vavZone ;
    rdfs:label "Alpha Airside AHU-5" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Airside AHU-5" ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0052 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-5 Chilled Water Valve" ;
    ph:dis "Alpha Airside AHU-5 Chilled Water Valve" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6bc-34ca-a866-f23c91a70cca .

_:0bbb61ea-d6bc-34ca-a866-f23c91a70cca rdfs:label "{description:Clg_Valve_Cmd}" ;
    _:description "Clg_Valve_Cmd" .

_:a-0053 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Cold Deck Air Temp" ;
    ph:dis "Alpha Airside AHU-5 Cold Deck Air Temp" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6bc-34cb-a867-f23c91a70cca .

_:0bbb61ea-d6bc-34cb-a867-f23c91a70cca rdfs:label "{description:Cold Deck SAT}" ;
    _:description "Cold Deck SAT" .

_:a-0054 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Cold Deck Air Temp Setpoint" ;
    ph:dis "Alpha Airside AHU-5 Cold Deck Air Temp Setpoint" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6bc-34cc-a868-f23c91a70cca .

_:0bbb61ea-d6bc-34cc-a868-f23c91a70cca rdfs:label "{description:Clg SAT SP}" ;
    _:description "Clg SAT SP" .

_:a-0055 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-5 Discharge Fan Speed" ;
    ph:dis "Alpha Airside AHU-5 Discharge Fan Speed" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6bc-34cd-a869-f23c91a70cca .

_:0bbb61ea-d6bc-34cd-a869-f23c91a70cca rdfs:label "{description:SF_VFD_Curr_Speed, supply}" ;
    _:description "SF_VFD_Curr_Speed" .

_:a-0056 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phScience:speed ;
    rdfs:label "Alpha Airside AHU-5 Discharge Fan Speed" ;
    ph:dis "Alpha Airside AHU-5 Discharge Fan Speed" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6bc-34ce-a86a-f23c91a70cca .

_:0bbb61ea-d6bc-34ce-a86a-f23c91a70cca rdfs:label "{description:SF VFD Signal, supply}" ;
    _:description "SF VFD Signal" .

_:a-0057 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Hot Deck Air Temp" ;
    ph:dis "Alpha Airside AHU-5 Hot Deck Air Temp" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6cb-7700-a86b-f23c91a70cca .

_:0bbb61ea-d6cb-7700-a86b-f23c91a70cca rdfs:label "{description:Hot Deck SAT}" ;
    _:description "Hot Deck SAT" .

_:a-0058 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Hot Deck Air Temp Setpoint" ;
    ph:dis "Alpha Airside AHU-5 Hot Deck Air Temp Setpoint" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6cb-7701-a86c-f23c91a70cca .

_:0bbb61ea-d6cb-7701-a86c-f23c91a70cca rdfs:label "{description:Htg SAT SP}" ;
    _:description "Htg SAT SP" .

_:a-0059 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-5 Hot Water Valve" ;
    ph:dis "Alpha Airside AHU-5 Hot Water Valve" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6cb-7702-a86d-f23c91a70cca .

_:0bbb61ea-d6cb-7702-a86d-f23c91a70cca rdfs:label "{description:Htg_Valve_Cmd}" ;
    _:description "Htg_Valve_Cmd" .

_:a-005a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside AHU-5 Hot Water Valve" ;
    ph:dis "Alpha Airside AHU-5 Hot Water Valve" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6cb-7703-a86e-f23c91a70cca .

_:0bbb61ea-d6cb-7703-a86e-f23c91a70cca rdfs:label "{description:Htg_Valve_Cmd}" ;
    _:description "Htg_Valve_Cmd" .

_:a-005b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Mixed Air Temp" ;
    ph:dis "Alpha Airside AHU-5 Mixed Air Temp" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6da-b940-a86f-f23c91a70cca .

_:0bbb61ea-d6da-b940-a86f-f23c91a70cca rdfs:label "{description:MAT}" ;
    _:description "MAT" .

_:a-005c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-5 Outside Air Damper Cmd" ;
    ph:dis "Alpha Airside AHU-5 Outside Air Damper Cmd" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6da-b941-a870-f23c91a70cca .

_:0bbb61ea-d6da-b941-a870-f23c91a70cca rdfs:label "{description:Econ_Cmd}" ;
    _:description "Econ_Cmd" .

_:a-005d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-5 Outside Air Damper Signal" ;
    ph:dis "Alpha Airside AHU-5 Outside Air Damper Signal" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6da-b942-a871-f23c91a70cca .

_:0bbb61ea-d6da-b942-a871-f23c91a70cca rdfs:label "{description:OSA Damper Signal}" ;
    _:description "OSA Damper Signal" .

_:a-005e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Outside Air Temp" ;
    ph:dis "Alpha Airside AHU-5 Outside Air Temp" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6da-b943-a872-f23c91a70cca .

_:0bbb61ea-d6da-b943-a872-f23c91a70cca rdfs:label "{dryBulb, description:OAT}" ;
    _:description "OAT" .

_:a-005f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside AHU-5 Relief Air Damper" ;
    ph:dis "Alpha Airside AHU-5 Relief Air Damper" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6da-b944-a873-f23c91a70cca .

_:0bbb61ea-d6da-b944-a873-f23c91a70cca rdfs:label "{description:Relief Signal}" ;
    _:description "Relief Signal" .

_:a-0060 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return ;
    rdfs:label "Alpha Airside AHU-5 Return Air Damper Signal" ;
    ph:dis "Alpha Airside AHU-5 Return Air Damper Signal" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6da-b945-a874-f23c91a70cca .

_:0bbb61ea-d6da-b945-a874-f23c91a70cca rdfs:label "{description:Rtn Damper Signal}" ;
    _:description "Rtn Damper Signal" .

_:a-0061 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-5 Return Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-5 Return Air Fan S/S Command" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6da-b946-a875-f23c91a70cca .

_:0bbb61ea-d6da-b946-a875-f23c91a70cca rdfs:label "{description:RF VFD S/S}" ;
    _:description "RF VFD S/S" .

_:a-0062 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside AHU-5 Return Air Temp" ;
    ph:dis "Alpha Airside AHU-5 Return Air Temp" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6da-b947-a876-f23c91a70cca .

_:0bbb61ea-d6da-b947-a876-f23c91a70cca rdfs:label "{description:RAT}" ;
    _:description "RAT" .

_:a-0063 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-5 Return Fan Status" ;
    ph:dis "Alpha Airside AHU-5 Return Fan Status" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6da-b948-a877-f23c91a70cca .

_:0bbb61ea-d6da-b948-a877-f23c91a70cca rdfs:label "{description:RF Status}" ;
    _:description "RF Status" .

_:a-0064 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Airside AHU-5 Supply Air Fan S/S Command" ;
    ph:dis "Alpha Airside AHU-5 Supply Air Fan S/S Command" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6da-b949-a878-f23c91a70cca .

_:0bbb61ea-d6da-b949-a878-f23c91a70cca rdfs:label "{description:SF VFD S/S, supply}" ;
    _:description "SF VFD S/S" .

_:a-0065 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-5 Supply Air Pressure" ;
    ph:dis "Alpha Airside AHU-5 Supply Air Pressure" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6da-b94a-a879-f23c91a70cca .

_:0bbb61ea-d6da-b94a-a879-f23c91a70cca rdfs:label "{description:Duct Static, supply}" ;
    _:description "Duct Static" .

_:a-0066 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Alpha Airside AHU-5 Supply Air Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-5 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6da-b94b-a87a-f23c91a70cca .

_:0bbb61ea-d6da-b94b-a87a-f23c91a70cca rdfs:label "{description:DSP_SP_Curr_Value, supply}" ;
    _:description "DSP_SP_Curr_Value" .

_:a-0067 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside AHU-5 Supply Fan Status" ;
    ph:dis "Alpha Airside AHU-5 Supply Fan Status" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6da-b94c-a87b-f23c91a70cca .

_:0bbb61ea-d6da-b94c-a87b-f23c91a70cca rdfs:label "{description:SF Status, supply}" ;
    _:description "SF Status" .

_:a-0068 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-5 Zone Air Static Pressure" ;
    ph:dis "Alpha Airside AHU-5 Zone Air Static Pressure" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6da-b94d-a87c-f23c91a70cca .

_:0bbb61ea-d6da-b94d-a87c-f23c91a70cca rdfs:label "{description:Building DP}" ;
    _:description "Building DP" .

_:a-0069 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-5 Zone Air Static Pressure Setpoint" ;
    ph:dis "Alpha Airside AHU-5 Zone Air Static Pressure Setpoint" ;
    phIoT:equipRef _:a-0051 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61ea-d6da-b94e-a87d-f23c91a70cca .

_:0bbb61ea-d6da-b94e-a87d-f23c91a70cca rdfs:label "{description:Building Static_SP}" ;
    _:description "Building Static_SP" .

_:a-006a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside AHU-5 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside AHU-5 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6e9-fb80-a87e-f23c91a70cca .

_:0bbb61ea-d6e9-fb80-a87e-f23c91a70cca rdfs:label "{description:Mode_Occ}" ;
    _:description "Mode_Occ" .

_:a-006b a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-1" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-1" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-006c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-1 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-1 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6f9-3dc0-a87f-f23c91a70cca .

_:0bbb61ea-d6f9-3dc0-a87f-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-006d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-1 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-1 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d6f9-3dc1-a880-f23c91a70cca .

_:0bbb61ea-d6f9-3dc1-a880-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-006e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-1 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-1 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d6f9-3dc2-a881-f23c91a70cca .

_:0bbb61ea-d6f9-3dc2-a881-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-006f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-1 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-1 Discharge Air Temp" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6f9-3dc3-a882-f23c91a70cca .

_:0bbb61ea-d6f9-3dc3-a882-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0070 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-1 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-1 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6f9-3dc4-a883-f23c91a70cca .

_:0bbb61ea-d6f9-3dc4-a883-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0071 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-1 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-1 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d6f9-3dc5-a884-f23c91a70cca .

_:0bbb61ea-d6f9-3dc5-a884-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0072 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-1 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-1 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d6f9-3dc6-a885-f23c91a70cca .

_:0bbb61ea-d6f9-3dc6-a885-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0073 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-1 Zone Air Temp" ;
    phIoT:equipRef _:a-006b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6f9-3dc7-a886-f23c91a70cca .

_:0bbb61ea-d6f9-3dc7-a886-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0074 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-1 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-006b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6f9-3dc8-a887-f23c91a70cca .

_:0bbb61ea-d6f9-3dc8-a887-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0075 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-1 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-006b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6f9-3dc9-a888-f23c91a70cca .

_:0bbb61ea-d6f9-3dc9-a888-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0076 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-1 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-006b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6f9-3dca-a889-f23c91a70cca .

_:0bbb61ea-d6f9-3dca-a889-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0077 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-1 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-006b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d6f9-3dcb-a88a-f23c91a70cca .

_:0bbb61ea-d6f9-3dcb-a88a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0078 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-1 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-1 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-006b ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d6f9-3dcc-a88b-f23c91a70cca .

_:0bbb61ea-d6f9-3dcc-a88b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0079 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-10" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-10" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-007a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-10 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-10 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d6f9-3dcd-a88c-f23c91a70cca .

_:0bbb61ea-d6f9-3dcd-a88c-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-007b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-10 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-10 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d6f9-3dce-a88d-f23c91a70cca .

_:0bbb61ea-d6f9-3dce-a88d-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-007c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-10 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-10 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d708-8000-a88e-f23c91a70cca .

_:0bbb61ea-d708-8000-a88e-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-007d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-10 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-10 Discharge Air Temp" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d708-8001-a88f-f23c91a70cca .

_:0bbb61ea-d708-8001-a88f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-007e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-10 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-10 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d708-8002-a890-f23c91a70cca .

_:0bbb61ea-d708-8002-a890-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-007f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-10 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-10 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d708-8003-a891-f23c91a70cca .

_:0bbb61ea-d708-8003-a891-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0080 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-10 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-10 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d717-c240-a892-f23c91a70cca .

_:0bbb61ea-d717-c240-a892-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0081 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-10 Zone Air Temp" ;
    phIoT:equipRef _:a-0079 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c241-a893-f23c91a70cca .

_:0bbb61ea-d717-c241-a893-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0082 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-10 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0079 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c242-a894-f23c91a70cca .

_:0bbb61ea-d717-c242-a894-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0083 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-10 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0079 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c243-a895-f23c91a70cca .

_:0bbb61ea-d717-c243-a895-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0084 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-10 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0079 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c244-a896-f23c91a70cca .

_:0bbb61ea-d717-c244-a896-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0085 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-10 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0079 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c245-a897-f23c91a70cca .

_:0bbb61ea-d717-c245-a897-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0086 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-10 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-10 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0079 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d717-c246-a898-f23c91a70cca .

_:0bbb61ea-d717-c246-a898-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0087 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-11" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-11" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-0088 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-11 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-11 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d717-c247-a899-f23c91a70cca .

_:0bbb61ea-d717-c247-a899-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0089 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-11 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-11 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d717-c248-a89a-f23c91a70cca .

_:0bbb61ea-d717-c248-a89a-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-008a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-11 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-11 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d717-c249-a89b-f23c91a70cca .

_:0bbb61ea-d717-c249-a89b-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-008b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-11 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-11 Discharge Air Temp" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c24a-a89c-f23c91a70cca .

_:0bbb61ea-d717-c24a-a89c-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-008c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-11 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-11 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d717-c24b-a89d-f23c91a70cca .

_:0bbb61ea-d717-c24b-a89d-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-008d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-11 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-11 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d717-c24c-a89e-f23c91a70cca .

_:0bbb61ea-d717-c24c-a89e-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-008e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-11 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-11 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d717-c24d-a89f-f23c91a70cca .

_:0bbb61ea-d717-c24d-a89f-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-008f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-11 Zone Air Temp" ;
    phIoT:equipRef _:a-0087 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d717-c24e-a8a0-f23c91a70cca .

_:0bbb61ea-d717-c24e-a8a0-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0090 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-11 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0087 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d727-0480-a8a1-f23c91a70cca .

_:0bbb61ea-d727-0480-a8a1-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0091 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-11 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0087 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d727-0481-a8a2-f23c91a70cca .

_:0bbb61ea-d727-0481-a8a2-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0092 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-11 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0087 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d727-0482-a8a3-f23c91a70cca .

_:0bbb61ea-d727-0482-a8a3-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0093 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-11 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0087 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d727-0483-a8a4-f23c91a70cca .

_:0bbb61ea-d727-0483-a8a4-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0094 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-11 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-11 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0087 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d736-46c0-a8a5-f23c91a70cca .

_:0bbb61ea-d736-46c0-a8a5-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0095 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-12" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-12" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-0096 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-12 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-12 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d736-46c1-a8a6-f23c91a70cca .

_:0bbb61ea-d736-46c1-a8a6-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0097 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-12 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-12 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d736-46c2-a8a7-f23c91a70cca .

_:0bbb61ea-d736-46c2-a8a7-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0098 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-12 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-12 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d736-46c3-a8a8-f23c91a70cca .

_:0bbb61ea-d736-46c3-a8a8-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0099 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-12 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-12 Discharge Air Temp" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d736-46c4-a8a9-f23c91a70cca .

_:0bbb61ea-d736-46c4-a8a9-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-009a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-12 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-12 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d736-46c5-a8aa-f23c91a70cca .

_:0bbb61ea-d736-46c5-a8aa-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-009b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-12 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-12 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d736-46c6-a8ab-f23c91a70cca .

_:0bbb61ea-d736-46c6-a8ab-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-009c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-12 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-12 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d736-46c7-a8ac-f23c91a70cca .

_:0bbb61ea-d736-46c7-a8ac-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-009d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-12 Zone Air Temp" ;
    phIoT:equipRef _:a-0095 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d736-46c8-a8ad-f23c91a70cca .

_:0bbb61ea-d736-46c8-a8ad-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-009e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-12 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0095 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d736-46c9-a8ae-f23c91a70cca .

_:0bbb61ea-d736-46c9-a8ae-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-009f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-12 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0095 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d736-46ca-a8af-f23c91a70cca .

_:0bbb61ea-d736-46ca-a8af-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-12 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0095 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d736-46cb-a8b0-f23c91a70cca .

_:0bbb61ea-d736-46cb-a8b0-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-12 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0095 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d736-46cc-a8b1-f23c91a70cca .

_:0bbb61ea-d736-46cc-a8b1-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-12 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-12 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0095 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d736-46cd-a8b2-f23c91a70cca .

_:0bbb61ea-d736-46cd-a8b2-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00a3 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-13" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-13" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-13 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-13 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d745-8900-a8b3-f23c91a70cca .

_:0bbb61ea-d745-8900-a8b3-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-13 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-13 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d745-8901-a8b4-f23c91a70cca .

_:0bbb61ea-d745-8901-a8b4-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-13 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-13 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d745-8902-a8b5-f23c91a70cca .

_:0bbb61ea-d745-8902-a8b5-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-13 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-13 Discharge Air Temp" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d745-8903-a8b6-f23c91a70cca .

_:0bbb61ea-d745-8903-a8b6-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-13 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-13 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d754-cb40-a8b7-f23c91a70cca .

_:0bbb61ea-d754-cb40-a8b7-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-13 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-13 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d754-cb41-a8b8-f23c91a70cca .

_:0bbb61ea-d754-cb41-a8b8-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-13 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-13 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d754-cb42-a8b9-f23c91a70cca .

_:0bbb61ea-d754-cb42-a8b9-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-13 Zone Air Temp" ;
    phIoT:equipRef _:a-00a3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d754-cb43-a8ba-f23c91a70cca .

_:0bbb61ea-d754-cb43-a8ba-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-00ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-13 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00a3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d754-cb44-a8bb-f23c91a70cca .

_:0bbb61ea-d754-cb44-a8bb-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-00ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-13 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00a3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d754-cb45-a8bc-f23c91a70cca .

_:0bbb61ea-d754-cb45-a8bc-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-13 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00a3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d754-cb46-a8bd-f23c91a70cca .

_:0bbb61ea-d754-cb46-a8bd-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-13 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00a3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d754-cb47-a8be-f23c91a70cca .

_:0bbb61ea-d754-cb47-a8be-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-13 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-13 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00a3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d754-cb48-a8bf-f23c91a70cca .

_:0bbb61ea-d754-cb48-a8bf-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00b1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-14" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-14" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-14 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-14 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d754-cb49-a8c0-f23c91a70cca .

_:0bbb61ea-d754-cb49-a8c0-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-14 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-14 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d754-cb4a-a8c1-f23c91a70cca .

_:0bbb61ea-d754-cb4a-a8c1-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-14 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-14 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d754-cb4b-a8c2-f23c91a70cca .

_:0bbb61ea-d754-cb4b-a8c2-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-14 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-14 Discharge Air Temp" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d754-cb4c-a8c3-f23c91a70cca .

_:0bbb61ea-d754-cb4c-a8c3-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-14 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-14 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d754-cb4d-a8c4-f23c91a70cca .

_:0bbb61ea-d754-cb4d-a8c4-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-14 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-14 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d754-cb4e-a8c5-f23c91a70cca .

_:0bbb61ea-d754-cb4e-a8c5-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-14 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-14 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d754-cb4f-a8c6-f23c91a70cca .

_:0bbb61ea-d754-cb4f-a8c6-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-14 Zone Air Temp" ;
    phIoT:equipRef _:a-00b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d764-0d80-a8c7-f23c91a70cca .

_:0bbb61ea-d764-0d80-a8c7-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-00ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-14 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00b1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d764-0d81-a8c8-f23c91a70cca .

_:0bbb61ea-d764-0d81-a8c8-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-00bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-14 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00b1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d764-0d82-a8c9-f23c91a70cca .

_:0bbb61ea-d764-0d82-a8c9-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-14 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00b1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d764-0d83-a8ca-f23c91a70cca .

_:0bbb61ea-d764-0d83-a8ca-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-14 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00b1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fc0-a8cb-f23c91a70cca .

_:0bbb61ea-d773-4fc0-a8cb-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-14 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-14 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00b1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d773-4fc1-a8cc-f23c91a70cca .

_:0bbb61ea-d773-4fc1-a8cc-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00bf a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-2" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-2" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-2 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-2 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d773-4fc2-a8cd-f23c91a70cca .

_:0bbb61ea-d773-4fc2-a8cd-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-2 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-2 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d773-4fc3-a8ce-f23c91a70cca .

_:0bbb61ea-d773-4fc3-a8ce-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-2 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-2 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d773-4fc4-a8cf-f23c91a70cca .

_:0bbb61ea-d773-4fc4-a8cf-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-2 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-2 Discharge Air Temp" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fc5-a8d0-f23c91a70cca .

_:0bbb61ea-d773-4fc5-a8d0-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-2 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-2 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d773-4fc6-a8d1-f23c91a70cca .

_:0bbb61ea-d773-4fc6-a8d1-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-2 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-2 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d773-4fc7-a8d2-f23c91a70cca .

_:0bbb61ea-d773-4fc7-a8d2-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-2 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-2 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d773-4fc8-a8d3-f23c91a70cca .

_:0bbb61ea-d773-4fc8-a8d3-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-2 Zone Air Temp" ;
    phIoT:equipRef _:a-00bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fc9-a8d4-f23c91a70cca .

_:0bbb61ea-d773-4fc9-a8d4-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-00c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-2 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00bf ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fca-a8d5-f23c91a70cca .

_:0bbb61ea-d773-4fca-a8d5-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-00c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-2 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00bf ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fcb-a8d6-f23c91a70cca .

_:0bbb61ea-d773-4fcb-a8d6-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-2 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00bf ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fcc-a8d7-f23c91a70cca .

_:0bbb61ea-d773-4fcc-a8d7-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-2 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00bf ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d773-4fcd-a8d8-f23c91a70cca .

_:0bbb61ea-d773-4fcd-a8d8-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-2 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-2 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00bf ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d782-9200-a8d9-f23c91a70cca .

_:0bbb61ea-d782-9200-a8d9-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00cd a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-3" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-3" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-3 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-3 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d782-9201-a8da-f23c91a70cca .

_:0bbb61ea-d782-9201-a8da-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-3 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-3 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d782-9202-a8db-f23c91a70cca .

_:0bbb61ea-d782-9202-a8db-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-3 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-3 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d791-d440-a8dc-f23c91a70cca .

_:0bbb61ea-d791-d440-a8dc-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-3 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-3 Discharge Air Temp" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d791-d441-a8dd-f23c91a70cca .

_:0bbb61ea-d791-d441-a8dd-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-3 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-3 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d791-d442-a8de-f23c91a70cca .

_:0bbb61ea-d791-d442-a8de-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-3 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-3 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d791-d443-a8df-f23c91a70cca .

_:0bbb61ea-d791-d443-a8df-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-3 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-3 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d791-d444-a8e0-f23c91a70cca .

_:0bbb61ea-d791-d444-a8e0-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-3 Zone Air Temp" ;
    phIoT:equipRef _:a-00cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d791-d445-a8e1-f23c91a70cca .

_:0bbb61ea-d791-d445-a8e1-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-00d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-3 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d791-d446-a8e2-f23c91a70cca .

_:0bbb61ea-d791-d446-a8e2-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-00d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-3 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d791-d447-a8e3-f23c91a70cca .

_:0bbb61ea-d791-d447-a8e3-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-3 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d791-d448-a8e4-f23c91a70cca .

_:0bbb61ea-d791-d448-a8e4-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-3 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d791-d449-a8e5-f23c91a70cca .

_:0bbb61ea-d791-d449-a8e5-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-3 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-3 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d791-d44a-a8e6-f23c91a70cca .

_:0bbb61ea-d791-d44a-a8e6-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00db a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-4" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-4" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-4 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-4 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7a1-1680-a8e7-f23c91a70cca .

_:0bbb61ea-d7a1-1680-a8e7-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-4 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-4 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7a1-1681-a8e8-f23c91a70cca .

_:0bbb61ea-d7a1-1681-a8e8-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-4 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-4 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7a1-1682-a8e9-f23c91a70cca .

_:0bbb61ea-d7a1-1682-a8e9-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-4 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-4 Discharge Air Temp" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7a1-1683-a8ea-f23c91a70cca .

_:0bbb61ea-d7a1-1683-a8ea-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-4 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-4 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7b0-58c0-a8eb-f23c91a70cca .

_:0bbb61ea-d7b0-58c0-a8eb-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-4 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-4 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7b0-58c1-a8ec-f23c91a70cca .

_:0bbb61ea-d7b0-58c1-a8ec-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-4 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-4 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7b0-58c2-a8ed-f23c91a70cca .

_:0bbb61ea-d7b0-58c2-a8ed-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-4 Zone Air Temp" ;
    phIoT:equipRef _:a-00db ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7b0-58c3-a8ee-f23c91a70cca .

_:0bbb61ea-d7b0-58c3-a8ee-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-00e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-4 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00db ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7b0-58c4-a8ef-f23c91a70cca .

_:0bbb61ea-d7b0-58c4-a8ef-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-00e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-4 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00db ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7b0-58c5-a8f0-f23c91a70cca .

_:0bbb61ea-d7b0-58c5-a8f0-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-4 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00db ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7b0-58c6-a8f1-f23c91a70cca .

_:0bbb61ea-d7b0-58c6-a8f1-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-4 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00db ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7b0-58c7-a8f2-f23c91a70cca .

_:0bbb61ea-d7b0-58c7-a8f2-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-4 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-4 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00db ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d7b0-58c8-a8f3-f23c91a70cca .

_:0bbb61ea-d7b0-58c8-a8f3-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00e9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-5" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-5" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-5 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-5 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7b0-58c9-a8f4-f23c91a70cca .

_:0bbb61ea-d7b0-58c9-a8f4-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-5 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-5 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7b0-58ca-a8f5-f23c91a70cca .

_:0bbb61ea-d7b0-58ca-a8f5-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-5 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-5 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7b0-58cb-a8f6-f23c91a70cca .

_:0bbb61ea-d7b0-58cb-a8f6-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-5 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-5 Discharge Air Temp" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7b0-58cc-a8f7-f23c91a70cca .

_:0bbb61ea-d7b0-58cc-a8f7-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-5 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-5 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7b0-58cd-a8f8-f23c91a70cca .

_:0bbb61ea-d7b0-58cd-a8f8-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-5 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-5 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7bf-9b00-a8f9-f23c91a70cca .

_:0bbb61ea-d7bf-9b00-a8f9-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-5 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-5 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7bf-9b01-a8fa-f23c91a70cca .

_:0bbb61ea-d7bf-9b01-a8fa-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00f1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-5 Zone Air Temp" ;
    phIoT:equipRef _:a-00e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7bf-9b02-a8fb-f23c91a70cca .

_:0bbb61ea-d7bf-9b02-a8fb-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-00f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-5 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7bf-9b03-a8fc-f23c91a70cca .

_:0bbb61ea-d7bf-9b03-a8fc-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-00f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-5 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd40-a8fd-f23c91a70cca .

_:0bbb61ea-d7ce-dd40-a8fd-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-00f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-5 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd41-a8fe-f23c91a70cca .

_:0bbb61ea-d7ce-dd41-a8fe-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-00f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-5 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd42-a8ff-f23c91a70cca .

_:0bbb61ea-d7ce-dd42-a8ff-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-00f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-5 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-5 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d7ce-dd43-a900-f23c91a70cca .

_:0bbb61ea-d7ce-dd43-a900-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-00f7 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-6" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-6" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-00f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-6 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-6 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7ce-dd44-a901-f23c91a70cca .

_:0bbb61ea-d7ce-dd44-a901-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-00f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-6 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-6 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7ce-dd45-a902-f23c91a70cca .

_:0bbb61ea-d7ce-dd45-a902-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-00fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-6 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-6 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7ce-dd46-a903-f23c91a70cca .

_:0bbb61ea-d7ce-dd46-a903-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-00fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-6 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-6 Discharge Air Temp" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd47-a904-f23c91a70cca .

_:0bbb61ea-d7ce-dd47-a904-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-00fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-6 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-6 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7ce-dd48-a905-f23c91a70cca .

_:0bbb61ea-d7ce-dd48-a905-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-00fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-6 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-6 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7ce-dd49-a906-f23c91a70cca .

_:0bbb61ea-d7ce-dd49-a906-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-00fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-6 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-6 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7ce-dd4a-a907-f23c91a70cca .

_:0bbb61ea-d7ce-dd4a-a907-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-00ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-6 Zone Air Temp" ;
    phIoT:equipRef _:a-00f7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd4b-a908-f23c91a70cca .

_:0bbb61ea-d7ce-dd4b-a908-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0100 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-6 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-00f7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd4c-a909-f23c91a70cca .

_:0bbb61ea-d7ce-dd4c-a909-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0101 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-6 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-00f7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7ce-dd4d-a90a-f23c91a70cca .

_:0bbb61ea-d7ce-dd4d-a90a-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0102 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-6 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-00f7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7de-1f80-a90b-f23c91a70cca .

_:0bbb61ea-d7de-1f80-a90b-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0103 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-6 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-00f7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7de-1f81-a90c-f23c91a70cca .

_:0bbb61ea-d7de-1f81-a90c-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0104 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-6 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-6 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-00f7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d7de-1f82-a90d-f23c91a70cca .

_:0bbb61ea-d7de-1f82-a90d-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0105 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-7" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-7" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-0106 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-7 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-7 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7de-1f83-a90e-f23c91a70cca .

_:0bbb61ea-d7de-1f83-a90e-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0107 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-7 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-7 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7de-1f84-a90f-f23c91a70cca .

_:0bbb61ea-d7de-1f84-a90f-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0108 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-7 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-7 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7de-1f85-a910-f23c91a70cca .

_:0bbb61ea-d7de-1f85-a910-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0109 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-7 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-7 Discharge Air Temp" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7de-1f86-a911-f23c91a70cca .

_:0bbb61ea-d7de-1f86-a911-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-010a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-7 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-7 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7de-1f87-a912-f23c91a70cca .

_:0bbb61ea-d7de-1f87-a912-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-010b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-7 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-7 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7fc-a400-a913-f23c91a70cca .

_:0bbb61ea-d7fc-a400-a913-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-010c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-7 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-7 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7fc-a401-a914-f23c91a70cca .

_:0bbb61ea-d7fc-a401-a914-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-010d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-7 Zone Air Temp" ;
    phIoT:equipRef _:a-0105 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7fc-a402-a915-f23c91a70cca .

_:0bbb61ea-d7fc-a402-a915-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-010e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-7 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0105 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7fc-a403-a916-f23c91a70cca .

_:0bbb61ea-d7fc-a403-a916-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-010f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-7 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0105 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7fc-a404-a917-f23c91a70cca .

_:0bbb61ea-d7fc-a404-a917-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0110 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-7 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0105 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7fc-a405-a918-f23c91a70cca .

_:0bbb61ea-d7fc-a405-a918-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0111 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-7 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0105 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7fc-a406-a919-f23c91a70cca .

_:0bbb61ea-d7fc-a406-a919-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0112 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-7 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-7 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0105 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d7fc-a407-a91a-f23c91a70cca .

_:0bbb61ea-d7fc-a407-a91a-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0113 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-8" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-8" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-0114 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-8 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-8 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7fc-a408-a91b-f23c91a70cca .

_:0bbb61ea-d7fc-a408-a91b-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0115 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-8 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-8 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7fc-a409-a91c-f23c91a70cca .

_:0bbb61ea-d7fc-a409-a91c-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0116 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-8 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-8 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7fc-a40a-a91d-f23c91a70cca .

_:0bbb61ea-d7fc-a40a-a91d-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0117 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-8 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-8 Discharge Air Temp" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d7fc-a40b-a91e-f23c91a70cca .

_:0bbb61ea-d7fc-a40b-a91e-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0118 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-8 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-8 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d7fc-a40c-a91f-f23c91a70cca .

_:0bbb61ea-d7fc-a40c-a91f-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0119 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-8 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-8 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d7fc-a40d-a920-f23c91a70cca .

_:0bbb61ea-d7fc-a40d-a920-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-011a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-8 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-8 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d80b-e640-a921-f23c91a70cca .

_:0bbb61ea-d80b-e640-a921-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-011b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-8 Zone Air Temp" ;
    phIoT:equipRef _:a-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e641-a922-f23c91a70cca .

_:0bbb61ea-d80b-e641-a922-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-011c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-8 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0113 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e642-a923-f23c91a70cca .

_:0bbb61ea-d80b-e642-a923-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-011d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-8 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0113 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e643-a924-f23c91a70cca .

_:0bbb61ea-d80b-e643-a924-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-011e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-8 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0113 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e644-a925-f23c91a70cca .

_:0bbb61ea-d80b-e644-a925-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-011f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-8 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0113 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e645-a926-f23c91a70cca .

_:0bbb61ea-d80b-e645-a926-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0120 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-8 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-8 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0113 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d80b-e646-a927-f23c91a70cca .

_:0bbb61ea-d80b-e646-a927-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0121 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-4-9" ;
    phIoT:airRef _:a-0039 ;
    ph:dis "Alpha Airside DD 1-4-9" ;
    phIoT:equipRef _:a-0039 ;
    phIoT:siteRef _:a-0000 .

_:a-0122 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-9 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-9 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d80b-e647-a928-f23c91a70cca .

_:0bbb61ea-d80b-e647-a928-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0123 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-9 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-9 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d80b-e648-a929-f23c91a70cca .

_:0bbb61ea-d80b-e648-a929-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0124 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-9 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-9 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d80b-e649-a92a-f23c91a70cca .

_:0bbb61ea-d80b-e649-a92a-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0125 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-4-9 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-9 Discharge Air Temp" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e64a-a92b-f23c91a70cca .

_:0bbb61ea-d80b-e64a-a92b-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0126 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-4-9 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-4-9 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d80b-e64b-a92c-f23c91a70cca .

_:0bbb61ea-d80b-e64b-a92c-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0127 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-4-9 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-4-9 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d80b-e64c-a92d-f23c91a70cca .

_:0bbb61ea-d80b-e64c-a92d-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0128 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-4-9 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-9 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d80b-e64d-a92e-f23c91a70cca .

_:0bbb61ea-d80b-e64d-a92e-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0129 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-4-9 Zone Air Temp" ;
    phIoT:equipRef _:a-0121 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e64e-a92f-f23c91a70cca .

_:0bbb61ea-d80b-e64e-a92f-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-012a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-9 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0121 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d80b-e64f-a930-f23c91a70cca .

_:0bbb61ea-d80b-e64f-a930-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-012b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-9 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0121 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d81b-2880-a931-f23c91a70cca .

_:0bbb61ea-d81b-2880-a931-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-012c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-9 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0121 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d81b-2881-a932-f23c91a70cca .

_:0bbb61ea-d81b-2881-a932-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-012d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-4-9 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0121 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d81b-2882-a933-f23c91a70cca .

_:0bbb61ea-d81b-2882-a933-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-012e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-4-9 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-4-9 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0121 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d81b-2883-a934-f23c91a70cca .

_:0bbb61ea-d81b-2883-a934-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-012f a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-1" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-1" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0130 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-1 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-1 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d82a-6ac0-a935-f23c91a70cca .

_:0bbb61ea-d82a-6ac0-a935-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0131 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-1 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-1 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d82a-6ac1-a936-f23c91a70cca .

_:0bbb61ea-d82a-6ac1-a936-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0132 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-1 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-1 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d82a-6ac2-a937-f23c91a70cca .

_:0bbb61ea-d82a-6ac2-a937-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0133 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-1 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-1 Discharge Air Temp" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d82a-6ac3-a938-f23c91a70cca .

_:0bbb61ea-d82a-6ac3-a938-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0134 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-1 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-1 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d82a-6ac4-a939-f23c91a70cca .

_:0bbb61ea-d82a-6ac4-a939-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0135 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-1 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-1 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d82a-6ac5-a93a-f23c91a70cca .

_:0bbb61ea-d82a-6ac5-a93a-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0136 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-1 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-1 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d82a-6ac6-a93b-f23c91a70cca .

_:0bbb61ea-d82a-6ac6-a93b-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0137 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-1 Zone Air Temp" ;
    phIoT:equipRef _:a-012f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d82a-6ac7-a93c-f23c91a70cca .

_:0bbb61ea-d82a-6ac7-a93c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0138 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-1 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-012f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d82a-6ac8-a93d-f23c91a70cca .

_:0bbb61ea-d82a-6ac8-a93d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0139 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-1 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-012f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d82a-6ac9-a93e-f23c91a70cca .

_:0bbb61ea-d82a-6ac9-a93e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-013a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-1 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-012f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d82a-6aca-a93f-f23c91a70cca .

_:0bbb61ea-d82a-6aca-a93f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-013b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-1 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-012f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d82a-6acb-a940-f23c91a70cca .

_:0bbb61ea-d82a-6acb-a940-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-013c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-1 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-1 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-012f ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d82a-6acc-a941-f23c91a70cca .

_:0bbb61ea-d82a-6acc-a941-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-013d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-10" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-10" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-013e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-10 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-10 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d839-ad00-a942-f23c91a70cca .

_:0bbb61ea-d839-ad00-a942-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-013f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-10 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-10 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d839-ad01-a943-f23c91a70cca .

_:0bbb61ea-d839-ad01-a943-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0140 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-10 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-10 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d848-ef40-a944-f23c91a70cca .

_:0bbb61ea-d848-ef40-a944-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0141 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-10 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-10 Discharge Air Temp" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef41-a945-f23c91a70cca .

_:0bbb61ea-d848-ef41-a945-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0142 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-10 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-10 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d848-ef42-a946-f23c91a70cca .

_:0bbb61ea-d848-ef42-a946-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0143 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-10 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-10 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d848-ef43-a947-f23c91a70cca .

_:0bbb61ea-d848-ef43-a947-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0144 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-10 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-10 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d848-ef44-a948-f23c91a70cca .

_:0bbb61ea-d848-ef44-a948-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0145 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-10 Zone Air Temp" ;
    phIoT:equipRef _:a-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef45-a949-f23c91a70cca .

_:0bbb61ea-d848-ef45-a949-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0146 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-10 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-013d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef46-a94a-f23c91a70cca .

_:0bbb61ea-d848-ef46-a94a-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0147 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-10 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-013d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef47-a94b-f23c91a70cca .

_:0bbb61ea-d848-ef47-a94b-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0148 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-10 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-013d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef48-a94c-f23c91a70cca .

_:0bbb61ea-d848-ef48-a94c-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0149 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-10 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-013d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef49-a94d-f23c91a70cca .

_:0bbb61ea-d848-ef49-a94d-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-014a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-10 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-10 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-013d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d848-ef4a-a94e-f23c91a70cca .

_:0bbb61ea-d848-ef4a-a94e-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-014b a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-11" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-11" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-014c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-11 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-11 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d848-ef4b-a94f-f23c91a70cca .

_:0bbb61ea-d848-ef4b-a94f-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-014d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-11 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-11 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d848-ef4c-a950-f23c91a70cca .

_:0bbb61ea-d848-ef4c-a950-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-014e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-11 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-11 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d848-ef4d-a951-f23c91a70cca .

_:0bbb61ea-d848-ef4d-a951-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-014f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-11 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-11 Discharge Air Temp" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d848-ef4e-a952-f23c91a70cca .

_:0bbb61ea-d848-ef4e-a952-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0150 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-11 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-11 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d858-3180-a953-f23c91a70cca .

_:0bbb61ea-d858-3180-a953-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0151 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-11 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-11 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d858-3181-a954-f23c91a70cca .

_:0bbb61ea-d858-3181-a954-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0152 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-11 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-11 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d858-3182-a955-f23c91a70cca .

_:0bbb61ea-d858-3182-a955-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0153 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-11 Zone Air Temp" ;
    phIoT:equipRef _:a-014b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d858-3183-a956-f23c91a70cca .

_:0bbb61ea-d858-3183-a956-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0154 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-11 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-014b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d858-3184-a957-f23c91a70cca .

_:0bbb61ea-d858-3184-a957-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0155 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-11 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-014b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73c0-a958-f23c91a70cca .

_:0bbb61ea-d867-73c0-a958-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0156 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-11 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-014b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73c1-a959-f23c91a70cca .

_:0bbb61ea-d867-73c1-a959-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0157 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-11 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-014b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73c2-a95a-f23c91a70cca .

_:0bbb61ea-d867-73c2-a95a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0158 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-11 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-11 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-014b ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d867-73c3-a95b-f23c91a70cca .

_:0bbb61ea-d867-73c3-a95b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0159 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-12" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-12" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-015a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-12 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-12 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d867-73c4-a95c-f23c91a70cca .

_:0bbb61ea-d867-73c4-a95c-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-015b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-12 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-12 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d867-73c5-a95d-f23c91a70cca .

_:0bbb61ea-d867-73c5-a95d-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-015c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-12 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-12 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d867-73c6-a95e-f23c91a70cca .

_:0bbb61ea-d867-73c6-a95e-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-015d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-12 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-12 Discharge Air Temp" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73c7-a95f-f23c91a70cca .

_:0bbb61ea-d867-73c7-a95f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-015e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-12 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-12 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d867-73c8-a960-f23c91a70cca .

_:0bbb61ea-d867-73c8-a960-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-015f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-12 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-12 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d867-73c9-a961-f23c91a70cca .

_:0bbb61ea-d867-73c9-a961-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0160 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-12 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-12 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d867-73ca-a962-f23c91a70cca .

_:0bbb61ea-d867-73ca-a962-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0161 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-12 Zone Air Temp" ;
    phIoT:equipRef _:a-0159 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73cb-a963-f23c91a70cca .

_:0bbb61ea-d867-73cb-a963-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0162 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-12 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0159 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73cc-a964-f23c91a70cca .

_:0bbb61ea-d867-73cc-a964-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0163 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-12 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0159 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d867-73cd-a965-f23c91a70cca .

_:0bbb61ea-d867-73cd-a965-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0164 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-12 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0159 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d876-b600-a966-f23c91a70cca .

_:0bbb61ea-d876-b600-a966-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0165 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-12 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0159 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d876-b601-a967-f23c91a70cca .

_:0bbb61ea-d876-b601-a967-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0166 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-12 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-12 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0159 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d876-b602-a968-f23c91a70cca .

_:0bbb61ea-d876-b602-a968-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0167 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-13" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-13" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0168 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-13 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-13 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d876-b603-a969-f23c91a70cca .

_:0bbb61ea-d876-b603-a969-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0169 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-13 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-13 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d885-f840-a96a-f23c91a70cca .

_:0bbb61ea-d885-f840-a96a-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-016a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-13 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-13 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d885-f841-a96b-f23c91a70cca .

_:0bbb61ea-d885-f841-a96b-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-016b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-13 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-13 Discharge Air Temp" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d885-f842-a96c-f23c91a70cca .

_:0bbb61ea-d885-f842-a96c-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-016c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-13 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-13 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d885-f843-a96d-f23c91a70cca .

_:0bbb61ea-d885-f843-a96d-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-016d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-13 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-13 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d885-f844-a96e-f23c91a70cca .

_:0bbb61ea-d885-f844-a96e-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-016e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-13 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-13 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d885-f845-a96f-f23c91a70cca .

_:0bbb61ea-d885-f845-a96f-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-016f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-13 Zone Air Temp" ;
    phIoT:equipRef _:a-0167 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d885-f846-a970-f23c91a70cca .

_:0bbb61ea-d885-f846-a970-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0170 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-13 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0167 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d885-f847-a971-f23c91a70cca .

_:0bbb61ea-d885-f847-a971-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0171 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-13 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0167 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d885-f848-a972-f23c91a70cca .

_:0bbb61ea-d885-f848-a972-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0172 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-13 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0167 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d885-f849-a973-f23c91a70cca .

_:0bbb61ea-d885-f849-a973-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0173 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-13 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0167 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d885-f84a-a974-f23c91a70cca .

_:0bbb61ea-d885-f84a-a974-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0174 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-13 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-13 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0167 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d885-f84b-a975-f23c91a70cca .

_:0bbb61ea-d885-f84b-a975-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0175 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-14" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-14" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0176 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-14 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-14 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d885-f84c-a976-f23c91a70cca .

_:0bbb61ea-d885-f84c-a976-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0177 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-14 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-14 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d885-f84d-a977-f23c91a70cca .

_:0bbb61ea-d885-f84d-a977-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0178 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-14 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-14 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d885-f84e-a978-f23c91a70cca .

_:0bbb61ea-d885-f84e-a978-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0179 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-14 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-14 Discharge Air Temp" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d895-3a80-a979-f23c91a70cca .

_:0bbb61ea-d895-3a80-a979-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-017a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-14 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-14 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d895-3a81-a97a-f23c91a70cca .

_:0bbb61ea-d895-3a81-a97a-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-017b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-14 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-14 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d895-3a82-a97b-f23c91a70cca .

_:0bbb61ea-d895-3a82-a97b-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-017c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-14 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-14 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d895-3a83-a97c-f23c91a70cca .

_:0bbb61ea-d895-3a83-a97c-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-017d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-14 Zone Air Temp" ;
    phIoT:equipRef _:a-0175 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d895-3a84-a97d-f23c91a70cca .

_:0bbb61ea-d895-3a84-a97d-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-017e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-14 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0175 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7cc0-a97e-f23c91a70cca .

_:0bbb61ea-d8a4-7cc0-a97e-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-017f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-14 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0175 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7cc1-a97f-f23c91a70cca .

_:0bbb61ea-d8a4-7cc1-a97f-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0180 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-14 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0175 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7cc2-a980-f23c91a70cca .

_:0bbb61ea-d8a4-7cc2-a980-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0181 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-14 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0175 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7cc3-a981-f23c91a70cca .

_:0bbb61ea-d8a4-7cc3-a981-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0182 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-14 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-14 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0175 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d8a4-7cc4-a982-f23c91a70cca .

_:0bbb61ea-d8a4-7cc4-a982-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0183 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-15" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-15" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0184 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-15 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-15 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d8a4-7cc5-a983-f23c91a70cca .

_:0bbb61ea-d8a4-7cc5-a983-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0185 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-15 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-15 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8a4-7cc6-a984-f23c91a70cca .

_:0bbb61ea-d8a4-7cc6-a984-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0186 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-15 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-15 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8a4-7cc7-a985-f23c91a70cca .

_:0bbb61ea-d8a4-7cc7-a985-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0187 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-15 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-15 Discharge Air Temp" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7cc8-a986-f23c91a70cca .

_:0bbb61ea-d8a4-7cc8-a986-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0188 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-15 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-15 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d8a4-7cc9-a987-f23c91a70cca .

_:0bbb61ea-d8a4-7cc9-a987-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0189 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-15 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-15 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8a4-7cca-a988-f23c91a70cca .

_:0bbb61ea-d8a4-7cca-a988-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-018a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-15 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-15 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8a4-7ccb-a989-f23c91a70cca .

_:0bbb61ea-d8a4-7ccb-a989-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-018b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-15 Zone Air Temp" ;
    phIoT:equipRef _:a-0183 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7ccc-a98a-f23c91a70cca .

_:0bbb61ea-d8a4-7ccc-a98a-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-018c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-15 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0183 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8a4-7ccd-a98b-f23c91a70cca .

_:0bbb61ea-d8a4-7ccd-a98b-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-018d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-15 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0183 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8b3-bf00-a98c-f23c91a70cca .

_:0bbb61ea-d8b3-bf00-a98c-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-018e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-15 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0183 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8b3-bf01-a98d-f23c91a70cca .

_:0bbb61ea-d8b3-bf01-a98d-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-018f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-15 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0183 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8b3-bf02-a98e-f23c91a70cca .

_:0bbb61ea-d8b3-bf02-a98e-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0190 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-15 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-15 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0183 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d8b3-bf03-a98f-f23c91a70cca .

_:0bbb61ea-d8b3-bf03-a98f-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0191 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-16" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-16" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0192 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-16 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-16 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d8c3-0140-a990-f23c91a70cca .

_:0bbb61ea-d8c3-0140-a990-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0193 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-16 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-16 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8c3-0141-a991-f23c91a70cca .

_:0bbb61ea-d8c3-0141-a991-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0194 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-16 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-16 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8c3-0142-a992-f23c91a70cca .

_:0bbb61ea-d8c3-0142-a992-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0195 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-16 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-16 Discharge Air Temp" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8c3-0143-a993-f23c91a70cca .

_:0bbb61ea-d8c3-0143-a993-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0196 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-16 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-16 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d8c3-0144-a994-f23c91a70cca .

_:0bbb61ea-d8c3-0144-a994-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0197 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-16 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-16 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8c3-0145-a995-f23c91a70cca .

_:0bbb61ea-d8c3-0145-a995-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0198 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-16 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-16 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d8c3-0146-a996-f23c91a70cca .

_:0bbb61ea-d8c3-0146-a996-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0199 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-16 Zone Air Temp" ;
    phIoT:equipRef _:a-0191 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8c3-0147-a997-f23c91a70cca .

_:0bbb61ea-d8c3-0147-a997-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-019a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-16 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0191 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8c3-0148-a998-f23c91a70cca .

_:0bbb61ea-d8c3-0148-a998-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-019b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-16 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0191 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8c3-0149-a999-f23c91a70cca .

_:0bbb61ea-d8c3-0149-a999-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-019c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-16 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0191 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d8d2-4380-a99a-f23c91a70cca .

_:0bbb61ea-d8d2-4380-a99a-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-019d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-16 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0191 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d91e-8ec0-a99b-f23c91a70cca .

_:0bbb61ea-d91e-8ec0-a99b-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-019e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-16 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-16 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0191 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d91e-8ec1-a99c-f23c91a70cca .

_:0bbb61ea-d91e-8ec1-a99c-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-019f a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-17" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-17" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-17 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-17 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d92d-d100-a99d-f23c91a70cca .

_:0bbb61ea-d92d-d100-a99d-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-17 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-17 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d92d-d101-a99e-f23c91a70cca .

_:0bbb61ea-d92d-d101-a99e-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-17 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-17 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d92d-d102-a99f-f23c91a70cca .

_:0bbb61ea-d92d-d102-a99f-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-17 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-17 Discharge Air Temp" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d92d-d103-a9a0-f23c91a70cca .

_:0bbb61ea-d92d-d103-a9a0-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-17 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-17 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d92d-d104-a9a1-f23c91a70cca .

_:0bbb61ea-d92d-d104-a9a1-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-17 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-17 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d92d-d105-a9a2-f23c91a70cca .

_:0bbb61ea-d92d-d105-a9a2-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-17 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-17 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d92d-d106-a9a3-f23c91a70cca .

_:0bbb61ea-d92d-d106-a9a3-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-17 Zone Air Temp" ;
    phIoT:equipRef _:a-019f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d92d-d107-a9a4-f23c91a70cca .

_:0bbb61ea-d92d-d107-a9a4-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-17 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-019f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d92d-d108-a9a5-f23c91a70cca .

_:0bbb61ea-d92d-d108-a9a5-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-17 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-019f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d92d-d109-a9a6-f23c91a70cca .

_:0bbb61ea-d92d-d109-a9a6-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-17 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-019f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d92d-d10a-a9a7-f23c91a70cca .

_:0bbb61ea-d92d-d10a-a9a7-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-17 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-019f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d92d-d10b-a9a8-f23c91a70cca .

_:0bbb61ea-d92d-d10b-a9a8-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-01ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-17 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-17 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-019f ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d92d-d10c-a9a9-f23c91a70cca .

_:0bbb61ea-d92d-d10c-a9a9-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-01ad a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-18" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-18" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-18 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-18 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d92d-d10d-a9aa-f23c91a70cca .

_:0bbb61ea-d92d-d10d-a9aa-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-18 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-18 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d92d-d10e-a9ab-f23c91a70cca .

_:0bbb61ea-d92d-d10e-a9ab-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-18 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-18 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d93d-1340-a9ac-f23c91a70cca .

_:0bbb61ea-d93d-1340-a9ac-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-18 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-18 Discharge Air Temp" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d93d-1341-a9ad-f23c91a70cca .

_:0bbb61ea-d93d-1341-a9ad-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-18 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-18 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d93d-1342-a9ae-f23c91a70cca .

_:0bbb61ea-d93d-1342-a9ae-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-18 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-18 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d93d-1343-a9af-f23c91a70cca .

_:0bbb61ea-d93d-1343-a9af-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-18 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-18 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d94c-5580-a9b0-f23c91a70cca .

_:0bbb61ea-d94c-5580-a9b0-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-18 Zone Air Temp" ;
    phIoT:equipRef _:a-01ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-5581-a9b1-f23c91a70cca .

_:0bbb61ea-d94c-5581-a9b1-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-18 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-01ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-5582-a9b2-f23c91a70cca .

_:0bbb61ea-d94c-5582-a9b2-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-18 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-01ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-5583-a9b3-f23c91a70cca .

_:0bbb61ea-d94c-5583-a9b3-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-18 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-01ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-5584-a9b4-f23c91a70cca .

_:0bbb61ea-d94c-5584-a9b4-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-18 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-01ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-5585-a9b5-f23c91a70cca .

_:0bbb61ea-d94c-5585-a9b5-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-01ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-18 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-18 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-01ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d94c-5586-a9b6-f23c91a70cca .

_:0bbb61ea-d94c-5586-a9b6-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-01bb a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-19" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-19" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-19 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-19 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d94c-5587-a9b7-f23c91a70cca .

_:0bbb61ea-d94c-5587-a9b7-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-19 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-19 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d94c-5588-a9b8-f23c91a70cca .

_:0bbb61ea-d94c-5588-a9b8-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-19 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-19 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d94c-5589-a9b9-f23c91a70cca .

_:0bbb61ea-d94c-5589-a9b9-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-19 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-19 Discharge Air Temp" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-558a-a9ba-f23c91a70cca .

_:0bbb61ea-d94c-558a-a9ba-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-19 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-19 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d94c-558b-a9bb-f23c91a70cca .

_:0bbb61ea-d94c-558b-a9bb-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-19 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-19 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d94c-558c-a9bc-f23c91a70cca .

_:0bbb61ea-d94c-558c-a9bc-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-19 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-19 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d94c-558d-a9bd-f23c91a70cca .

_:0bbb61ea-d94c-558d-a9bd-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-19 Zone Air Temp" ;
    phIoT:equipRef _:a-01bb ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d94c-558e-a9be-f23c91a70cca .

_:0bbb61ea-d94c-558e-a9be-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-19 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-01bb ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d95b-97c0-a9bf-f23c91a70cca .

_:0bbb61ea-d95b-97c0-a9bf-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-19 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-01bb ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d95b-97c1-a9c0-f23c91a70cca .

_:0bbb61ea-d95b-97c1-a9c0-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-19 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-01bb ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d95b-97c2-a9c1-f23c91a70cca .

_:0bbb61ea-d95b-97c2-a9c1-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-19 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-01bb ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d95b-97c3-a9c2-f23c91a70cca .

_:0bbb61ea-d95b-97c3-a9c2-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-01c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-19 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-19 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-01bb ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d96a-da00-a9c3-f23c91a70cca .

_:0bbb61ea-d96a-da00-a9c3-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-01c9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-2" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-2" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-2 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-2 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d96a-da01-a9c4-f23c91a70cca .

_:0bbb61ea-d96a-da01-a9c4-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-2 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-2 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d96a-da02-a9c5-f23c91a70cca .

_:0bbb61ea-d96a-da02-a9c5-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-2 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-2 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d96a-da03-a9c6-f23c91a70cca .

_:0bbb61ea-d96a-da03-a9c6-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-2 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-2 Discharge Air Temp" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d96a-da04-a9c7-f23c91a70cca .

_:0bbb61ea-d96a-da04-a9c7-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-2 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-2 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d96a-da05-a9c8-f23c91a70cca .

_:0bbb61ea-d96a-da05-a9c8-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-2 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-2 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d96a-da06-a9c9-f23c91a70cca .

_:0bbb61ea-d96a-da06-a9c9-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-2 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-2 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d96a-da07-a9ca-f23c91a70cca .

_:0bbb61ea-d96a-da07-a9ca-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-2 Zone Air Temp" ;
    phIoT:equipRef _:a-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d96a-da08-a9cb-f23c91a70cca .

_:0bbb61ea-d96a-da08-a9cb-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-2 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-01c9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d96a-da09-a9cc-f23c91a70cca .

_:0bbb61ea-d96a-da09-a9cc-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-2 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-01c9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d96a-da0a-a9cd-f23c91a70cca .

_:0bbb61ea-d96a-da0a-a9cd-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-2 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-01c9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d96a-da0b-a9ce-f23c91a70cca .

_:0bbb61ea-d96a-da0b-a9ce-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-2 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-01c9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d97a-1c40-a9cf-f23c91a70cca .

_:0bbb61ea-d97a-1c40-a9cf-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-01d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-2 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-2 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-01c9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d97a-1c41-a9d0-f23c91a70cca .

_:0bbb61ea-d97a-1c41-a9d0-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-01d7 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-3" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-3" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-3 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-3 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d97a-1c42-a9d1-f23c91a70cca .

_:0bbb61ea-d97a-1c42-a9d1-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-3 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-3 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d998-a0c0-a9d2-f23c91a70cca .

_:0bbb61ea-d998-a0c0-a9d2-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-3 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-3 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d998-a0c1-a9d3-f23c91a70cca .

_:0bbb61ea-d998-a0c1-a9d3-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-3 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-3 Discharge Air Temp" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d998-a0c2-a9d4-f23c91a70cca .

_:0bbb61ea-d998-a0c2-a9d4-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-3 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-3 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d998-a0c3-a9d5-f23c91a70cca .

_:0bbb61ea-d998-a0c3-a9d5-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-3 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-3 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d998-a0c4-a9d6-f23c91a70cca .

_:0bbb61ea-d998-a0c4-a9d6-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-3 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-3 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d998-a0c5-a9d7-f23c91a70cca .

_:0bbb61ea-d998-a0c5-a9d7-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-3 Zone Air Temp" ;
    phIoT:equipRef _:a-01d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d998-a0c6-a9d8-f23c91a70cca .

_:0bbb61ea-d998-a0c6-a9d8-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-3 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-01d7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d998-a0c7-a9d9-f23c91a70cca .

_:0bbb61ea-d998-a0c7-a9d9-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-3 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-01d7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d998-a0c8-a9da-f23c91a70cca .

_:0bbb61ea-d998-a0c8-a9da-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-3 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-01d7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d998-a0c9-a9db-f23c91a70cca .

_:0bbb61ea-d998-a0c9-a9db-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-3 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-01d7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d998-a0ca-a9dc-f23c91a70cca .

_:0bbb61ea-d998-a0ca-a9dc-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-01e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-3 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-3 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-01d7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d998-a0cb-a9dd-f23c91a70cca .

_:0bbb61ea-d998-a0cb-a9dd-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-01e5 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-4" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-4" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-4 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-4 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d998-a0cc-a9de-f23c91a70cca .

_:0bbb61ea-d998-a0cc-a9de-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-4 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-4 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9a7-e300-a9df-f23c91a70cca .

_:0bbb61ea-d9a7-e300-a9df-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-4 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-4 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9a7-e301-a9e0-f23c91a70cca .

_:0bbb61ea-d9a7-e301-a9e0-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-4 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-4 Discharge Air Temp" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9a7-e302-a9e1-f23c91a70cca .

_:0bbb61ea-d9a7-e302-a9e1-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-4 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-4 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9a7-e303-a9e2-f23c91a70cca .

_:0bbb61ea-d9a7-e303-a9e2-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-4 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-4 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9a7-e304-a9e3-f23c91a70cca .

_:0bbb61ea-d9a7-e304-a9e3-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-4 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-4 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9a7-e305-a9e4-f23c91a70cca .

_:0bbb61ea-d9a7-e305-a9e4-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-4 Zone Air Temp" ;
    phIoT:equipRef _:a-01e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9a7-e306-a9e5-f23c91a70cca .

_:0bbb61ea-d9a7-e306-a9e5-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-4 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-01e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9a7-e307-a9e6-f23c91a70cca .

_:0bbb61ea-d9a7-e307-a9e6-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-4 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-01e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9a7-e308-a9e7-f23c91a70cca .

_:0bbb61ea-d9a7-e308-a9e7-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-4 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-01e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9a7-e309-a9e8-f23c91a70cca .

_:0bbb61ea-d9a7-e309-a9e8-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01f1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-4 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-01e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9a7-e30a-a9e9-f23c91a70cca .

_:0bbb61ea-d9a7-e30a-a9e9-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-01f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-4 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-4 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-01e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d9a7-e30b-a9ea-f23c91a70cca .

_:0bbb61ea-d9a7-e30b-a9ea-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-01f3 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-5" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-5" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-01f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-5 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-5 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9a7-e30c-a9eb-f23c91a70cca .

_:0bbb61ea-d9a7-e30c-a9eb-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-01f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-5 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-5 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9b7-2540-a9ec-f23c91a70cca .

_:0bbb61ea-d9b7-2540-a9ec-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-01f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-5 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-5 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9b7-2541-a9ed-f23c91a70cca .

_:0bbb61ea-d9b7-2541-a9ed-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-01f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-5 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-5 Discharge Air Temp" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9b7-2542-a9ee-f23c91a70cca .

_:0bbb61ea-d9b7-2542-a9ee-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-01f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-5 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-5 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9b7-2543-a9ef-f23c91a70cca .

_:0bbb61ea-d9b7-2543-a9ef-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-01f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-5 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-5 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9c6-6780-a9f0-f23c91a70cca .

_:0bbb61ea-d9c6-6780-a9f0-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-01fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-5 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-5 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9c6-6781-a9f1-f23c91a70cca .

_:0bbb61ea-d9c6-6781-a9f1-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-01fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-5 Zone Air Temp" ;
    phIoT:equipRef _:a-01f3 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9c6-6782-a9f2-f23c91a70cca .

_:0bbb61ea-d9c6-6782-a9f2-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-01fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-5 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-01f3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9c6-6783-a9f3-f23c91a70cca .

_:0bbb61ea-d9c6-6783-a9f3-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-01fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-5 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-01f3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9c6-6784-a9f4-f23c91a70cca .

_:0bbb61ea-d9c6-6784-a9f4-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-01fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-5 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-01f3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9c6-6785-a9f5-f23c91a70cca .

_:0bbb61ea-d9c6-6785-a9f5-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-01ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-5 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-01f3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9c6-6786-a9f6-f23c91a70cca .

_:0bbb61ea-d9c6-6786-a9f6-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0200 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-5 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-5 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-01f3 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d9c6-6787-a9f7-f23c91a70cca .

_:0bbb61ea-d9c6-6787-a9f7-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0201 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-6" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-6" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0202 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-6 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-6 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9c6-6788-a9f8-f23c91a70cca .

_:0bbb61ea-d9c6-6788-a9f8-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0203 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-6 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-6 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9c6-6789-a9f9-f23c91a70cca .

_:0bbb61ea-d9c6-6789-a9f9-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0204 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-6 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-6 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9c6-678a-a9fa-f23c91a70cca .

_:0bbb61ea-d9c6-678a-a9fa-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0205 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-6 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-6 Discharge Air Temp" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9c6-678b-a9fb-f23c91a70cca .

_:0bbb61ea-d9c6-678b-a9fb-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0206 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-6 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-6 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9c6-678c-a9fc-f23c91a70cca .

_:0bbb61ea-d9c6-678c-a9fc-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0207 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-6 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-6 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9c6-678d-a9fd-f23c91a70cca .

_:0bbb61ea-d9c6-678d-a9fd-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0208 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-6 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-6 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9c6-678e-a9fe-f23c91a70cca .

_:0bbb61ea-d9c6-678e-a9fe-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0209 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-6 Zone Air Temp" ;
    phIoT:equipRef _:a-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9d5-a9c0-a9ff-f23c91a70cca .

_:0bbb61ea-d9d5-a9c0-a9ff-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-020a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-6 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0201 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9d5-a9c1-aa00-f23c91a70cca .

_:0bbb61ea-d9d5-a9c1-aa00-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-020b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-6 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0201 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9d5-a9c2-aa01-f23c91a70cca .

_:0bbb61ea-d9d5-a9c2-aa01-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-020c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-6 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0201 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9d5-a9c3-aa02-f23c91a70cca .

_:0bbb61ea-d9d5-a9c3-aa02-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-020d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-6 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0201 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9d5-a9c4-aa03-f23c91a70cca .

_:0bbb61ea-d9d5-a9c4-aa03-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-020e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-6 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-6 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0201 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d9d5-a9c5-aa04-f23c91a70cca .

_:0bbb61ea-d9d5-a9c5-aa04-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-020f a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-7" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-7" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-0210 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-7 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-7 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9d5-a9c6-aa05-f23c91a70cca .

_:0bbb61ea-d9d5-a9c6-aa05-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-0211 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-7 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-7 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9d5-a9c7-aa06-f23c91a70cca .

_:0bbb61ea-d9d5-a9c7-aa06-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0212 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-7 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-7 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9d5-a9c8-aa07-f23c91a70cca .

_:0bbb61ea-d9d5-a9c8-aa07-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0213 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-7 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-7 Discharge Air Temp" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e40-aa08-f23c91a70cca .

_:0bbb61ea-d9f4-2e40-aa08-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0214 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-7 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-7 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9f4-2e41-aa09-f23c91a70cca .

_:0bbb61ea-d9f4-2e41-aa09-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0215 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-7 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-7 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9f4-2e42-aa0a-f23c91a70cca .

_:0bbb61ea-d9f4-2e42-aa0a-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0216 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-7 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-7 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9f4-2e43-aa0b-f23c91a70cca .

_:0bbb61ea-d9f4-2e43-aa0b-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0217 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-7 Zone Air Temp" ;
    phIoT:equipRef _:a-020f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e44-aa0c-f23c91a70cca .

_:0bbb61ea-d9f4-2e44-aa0c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0218 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-7 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-020f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e45-aa0d-f23c91a70cca .

_:0bbb61ea-d9f4-2e45-aa0d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0219 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-7 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-020f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e46-aa0e-f23c91a70cca .

_:0bbb61ea-d9f4-2e46-aa0e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-021a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-7 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-020f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e47-aa0f-f23c91a70cca .

_:0bbb61ea-d9f4-2e47-aa0f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-021b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-7 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-020f ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e48-aa10-f23c91a70cca .

_:0bbb61ea-d9f4-2e48-aa10-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-021c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-7 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-7 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-020f ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-d9f4-2e49-aa11-f23c91a70cca .

_:0bbb61ea-d9f4-2e49-aa11-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-021d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-8" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-8" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-021e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-8 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-8 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-d9f4-2e4a-aa12-f23c91a70cca .

_:0bbb61ea-d9f4-2e4a-aa12-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-021f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-8 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-8 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9f4-2e4b-aa13-f23c91a70cca .

_:0bbb61ea-d9f4-2e4b-aa13-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-0220 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-8 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-8 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-d9f4-2e4c-aa14-f23c91a70cca .

_:0bbb61ea-d9f4-2e4c-aa14-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-0221 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-8 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-8 Discharge Air Temp" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-d9f4-2e4d-aa15-f23c91a70cca .

_:0bbb61ea-d9f4-2e4d-aa15-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0222 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-8 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-8 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da03-7080-aa16-f23c91a70cca .

_:0bbb61ea-da03-7080-aa16-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0223 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-8 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-8 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da03-7081-aa17-f23c91a70cca .

_:0bbb61ea-da03-7081-aa17-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0224 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-8 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-8 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da03-7082-aa18-f23c91a70cca .

_:0bbb61ea-da03-7082-aa18-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0225 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-8 Zone Air Temp" ;
    phIoT:equipRef _:a-021d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da03-7083-aa19-f23c91a70cca .

_:0bbb61ea-da03-7083-aa19-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0226 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-8 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-021d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2c0-aa1a-f23c91a70cca .

_:0bbb61ea-da12-b2c0-aa1a-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0227 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-8 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-021d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2c1-aa1b-f23c91a70cca .

_:0bbb61ea-da12-b2c1-aa1b-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0228 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-8 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-021d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2c2-aa1c-f23c91a70cca .

_:0bbb61ea-da12-b2c2-aa1c-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0229 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-8 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-021d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2c3-aa1d-f23c91a70cca .

_:0bbb61ea-da12-b2c3-aa1d-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-022a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-8 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-8 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-021d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da12-b2c4-aa1e-f23c91a70cca .

_:0bbb61ea-da12-b2c4-aa1e-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-022b a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:dualDuct,
        phIoT:equip,
        phIoT:hvac,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside DD 1-5-9" ;
    phIoT:airRef _:a-0051 ;
    ph:dis "Alpha Airside DD 1-5-9" ;
    phIoT:equipRef _:a-0051 ;
    phIoT:siteRef _:a-0000 .

_:a-022c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:coldDeck,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-9 Cold Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-9 Cold Deck Air Damper" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da12-b2c5-aa1f-f23c91a70cca .

_:0bbb61ea-da12-b2c5-aa1f-f23c91a70cca rdfs:label "{description:Clg Dmpr Pos. %}" ;
    _:description "Clg Dmpr Pos. %" .

_:a-022d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-9 Cold Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-9 Cold Deck Air Flow" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da12-b2c6-aa20-f23c91a70cca .

_:0bbb61ea-da12-b2c6-aa20-f23c91a70cca rdfs:label "{description:Airflow sensor 2 (Cold)}" ;
    _:description "Airflow sensor 2 (Cold)" .

_:a-022e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:coldDeck,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-9 Cold Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-9 Cold Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da12-b2c7-aa21-f23c91a70cca .

_:0bbb61ea-da12-b2c7-aa21-f23c91a70cca rdfs:label "{description:Desired Airflow - Cold}" ;
    _:description "Desired Airflow - Cold" .

_:a-022f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside DD 1-5-9 Discharge Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-9 Discharge Air Temp" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2c8-aa22-f23c91a70cca .

_:0bbb61ea-da12-b2c8-aa22-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0230 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point ;
    rdfs:label "Alpha Airside DD 1-5-9 Hot Deck Air Damper" ;
    ph:dis "Alpha Airside DD 1-5-9 Hot Deck Air Damper" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da12-b2c9-aa23-f23c91a70cca .

_:0bbb61ea-da12-b2c9-aa23-f23c91a70cca rdfs:label "{description:Htg Dmpr Cmnd 0-100}" ;
    _:description "Htg Dmpr Cmnd 0-100" .

_:a-0231 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside DD 1-5-9 Hot Deck Air Flow" ;
    ph:dis "Alpha Airside DD 1-5-9 Hot Deck Air Flow" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da12-b2ca-aa24-f23c91a70cca .

_:0bbb61ea-da12-b2ca-aa24-f23c91a70cca rdfs:label "{description:Airflow sensor 1 (Hot)}" ;
    _:description "Airflow sensor 1 (Hot)" .

_:a-0232 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:hotDeck,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside DD 1-5-9 Hot Deck Air Flow Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-9 Hot Deck Air Flow Setpoint" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da12-b2cb-aa25-f23c91a70cca .

_:0bbb61ea-da12-b2cb-aa25-f23c91a70cca rdfs:label "{description:Desired Airflow - Hot}" ;
    _:description "Desired Airflow - Hot" .

_:a-0233 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp" ;
    ph:dis "Alpha Airside DD 1-5-9 Zone Air Temp" ;
    phIoT:equipRef _:a-022b ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2cc-aa26-f23c91a70cca .

_:0bbb61ea-da12-b2cc-aa26-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0234 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-9 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-022b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2cd-aa27-f23c91a70cca .

_:0bbb61ea-da12-b2cd-aa27-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0235 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-9 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-022b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da12-b2ce-aa28-f23c91a70cca .

_:0bbb61ea-da12-b2ce-aa28-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0236 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-9 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-022b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da21-f500-aa29-f23c91a70cca .

_:0bbb61ea-da21-f500-aa29-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0237 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside DD 1-5-9 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-022b ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da21-f501-aa2a-f23c91a70cca .

_:0bbb61ea-da21-f501-aa2a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0238 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside DD 1-5-9 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside DD 1-5-9 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-022b ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da21-f502-aa2b-f23c91a70cca .

_:0bbb61ea-da21-f502-aa2b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0239 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Alpha Airside EF-1" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside EF-1" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:siteRef _:a-0000 .

_:a-023a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside EF-1 Fan Status" ;
    ph:dis "Alpha Airside EF-1 Fan Status" ;
    phIoT:equipRef _:a-0239 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da21-f503-aa2c-f23c91a70cca .

_:0bbb61ea-da21-f503-aa2c-f23c91a70cca rdfs:label "{description:EF-1 Status}" ;
    _:description "EF-1 Status" .

_:a-023b a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Alpha Airside EF-2" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside EF-2" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:siteRef _:a-0000 .

_:a-023c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside EF-2 Fan Status" ;
    ph:dis "Alpha Airside EF-2 Fan Status" ;
    phIoT:equipRef _:a-023b ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da31-3740-aa2d-f23c91a70cca .

_:0bbb61ea-da31-3740-aa2d-f23c91a70cca rdfs:label "{description:EF-2 Status}" ;
    _:description "EF-2 Status" .

_:a-023d a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Alpha Airside EF-3" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside EF-3" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:siteRef _:a-0000 .

_:a-023e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside EF-3 Fan Status" ;
    ph:dis "Alpha Airside EF-3 Fan Status" ;
    phIoT:equipRef _:a-023d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da31-3741-aa2e-f23c91a70cca .

_:0bbb61ea-da31-3741-aa2e-f23c91a70cca rdfs:label "{description:EF-3 Status}" ;
    _:description "EF-3 Status" .

_:a-023f a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Alpha Airside EF-4" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside EF-4" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:siteRef _:a-0000 .

_:a-0240 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside EF-4 Fan Status" ;
    ph:dis "Alpha Airside EF-4 Fan Status" ;
    phIoT:equipRef _:a-023f ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da31-3742-aa2f-f23c91a70cca .

_:0bbb61ea-da31-3742-aa2f-f23c91a70cca rdfs:label "{description:EF-4 Status}" ;
    _:description "EF-4 Status" .

_:a-0241 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-1" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-1" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0242 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-1 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-1 Air Damper" ;
    phIoT:equipRef _:a-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da31-3743-aa30-f23c91a70cca .

_:0bbb61ea-da31-3743-aa30-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0243 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-1 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-1 Discharge Air Flow" ;
    phIoT:equipRef _:a-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da31-3744-aa31-f23c91a70cca .

_:0bbb61ea-da31-3744-aa31-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0244 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-1 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-1 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da31-3745-aa32-f23c91a70cca .

_:0bbb61ea-da31-3745-aa32-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0245 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-1 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-1 Discharge Air Temp" ;
    phIoT:equipRef _:a-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da31-3746-aa33-f23c91a70cca .

_:0bbb61ea-da31-3746-aa33-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0246 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-1 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-1 Hot Water Valve" ;
    phIoT:equipRef _:a-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da31-3747-aa34-f23c91a70cca .

_:0bbb61ea-da31-3747-aa34-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0247 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-1 Zone Air Temp" ;
    phIoT:equipRef _:a-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da31-3748-aa35-f23c91a70cca .

_:0bbb61ea-da31-3748-aa35-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0248 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-1 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0241 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da31-3749-aa36-f23c91a70cca .

_:0bbb61ea-da31-3749-aa36-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0249 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-1 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0241 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da31-374a-aa37-f23c91a70cca .

_:0bbb61ea-da31-374a-aa37-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-024a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0241 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da31-374b-aa38-f23c91a70cca .

_:0bbb61ea-da31-374b-aa38-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-024b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-1 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0241 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da31-374c-aa39-f23c91a70cca .

_:0bbb61ea-da31-374c-aa39-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-024c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-1 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-1 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0241 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da40-7980-aa3a-f23c91a70cca .

_:0bbb61ea-da40-7980-aa3a-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-024d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-10" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-10" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-024e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-10 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-10 Air Damper" ;
    phIoT:equipRef _:a-024d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da40-7981-aa3b-f23c91a70cca .

_:0bbb61ea-da40-7981-aa3b-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-024f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-10 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-10 Discharge Air Flow" ;
    phIoT:equipRef _:a-024d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da40-7982-aa3c-f23c91a70cca .

_:0bbb61ea-da40-7982-aa3c-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0250 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-10 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-10 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-024d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da40-7983-aa3d-f23c91a70cca .

_:0bbb61ea-da40-7983-aa3d-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0251 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-10 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-10 Discharge Air Temp" ;
    phIoT:equipRef _:a-024d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbc0-aa3e-f23c91a70cca .

_:0bbb61ea-da4f-bbc0-aa3e-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0252 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-10 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-10 Hot Water Valve" ;
    phIoT:equipRef _:a-024d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da4f-bbc1-aa3f-f23c91a70cca .

_:0bbb61ea-da4f-bbc1-aa3f-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0253 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-10 Zone Air Temp" ;
    phIoT:equipRef _:a-024d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbc2-aa40-f23c91a70cca .

_:0bbb61ea-da4f-bbc2-aa40-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0254 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-10 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-024d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbc3-aa41-f23c91a70cca .

_:0bbb61ea-da4f-bbc3-aa41-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0255 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-10 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-024d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbc4-aa42-f23c91a70cca .

_:0bbb61ea-da4f-bbc4-aa42-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0256 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-024d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbc5-aa43-f23c91a70cca .

_:0bbb61ea-da4f-bbc5-aa43-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0257 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-10 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-024d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbc6-aa44-f23c91a70cca .

_:0bbb61ea-da4f-bbc6-aa44-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0258 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-10 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-10 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-024d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da4f-bbc7-aa45-f23c91a70cca .

_:0bbb61ea-da4f-bbc7-aa45-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0259 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-11" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-11" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-025a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-11 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-11 Air Damper" ;
    phIoT:equipRef _:a-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da4f-bbc8-aa46-f23c91a70cca .

_:0bbb61ea-da4f-bbc8-aa46-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-025b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-11 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-11 Discharge Air Flow" ;
    phIoT:equipRef _:a-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da4f-bbc9-aa47-f23c91a70cca .

_:0bbb61ea-da4f-bbc9-aa47-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-025c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-11 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-11 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da4f-bbca-aa48-f23c91a70cca .

_:0bbb61ea-da4f-bbca-aa48-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-025d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-11 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-11 Discharge Air Temp" ;
    phIoT:equipRef _:a-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da4f-bbcb-aa49-f23c91a70cca .

_:0bbb61ea-da4f-bbcb-aa49-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-025e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-11 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-11 Hot Water Valve" ;
    phIoT:equipRef _:a-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da4f-bbcc-aa4a-f23c91a70cca .

_:0bbb61ea-da4f-bbcc-aa4a-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-025f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-11 Zone Air Temp" ;
    phIoT:equipRef _:a-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da5e-fe00-aa4b-f23c91a70cca .

_:0bbb61ea-da5e-fe00-aa4b-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0260 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-11 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0259 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da5e-fe01-aa4c-f23c91a70cca .

_:0bbb61ea-da5e-fe01-aa4c-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0261 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-11 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0259 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da5e-fe02-aa4d-f23c91a70cca .

_:0bbb61ea-da5e-fe02-aa4d-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0262 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0259 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-4040-aa4e-f23c91a70cca .

_:0bbb61ea-da6e-4040-aa4e-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0263 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-11 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0259 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-4041-aa4f-f23c91a70cca .

_:0bbb61ea-da6e-4041-aa4f-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0264 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-11 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-11 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0259 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da6e-4042-aa50-f23c91a70cca .

_:0bbb61ea-da6e-4042-aa50-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0265 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-12" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-12" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0266 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-12 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-12 Air Damper" ;
    phIoT:equipRef _:a-0265 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da6e-4043-aa51-f23c91a70cca .

_:0bbb61ea-da6e-4043-aa51-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0267 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-12 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-12 Discharge Air Flow" ;
    phIoT:equipRef _:a-0265 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da6e-4044-aa52-f23c91a70cca .

_:0bbb61ea-da6e-4044-aa52-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0268 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-12 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-12 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0265 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da6e-4045-aa53-f23c91a70cca .

_:0bbb61ea-da6e-4045-aa53-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0269 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-12 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-12 Discharge Air Temp" ;
    phIoT:equipRef _:a-0265 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-4046-aa54-f23c91a70cca .

_:0bbb61ea-da6e-4046-aa54-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-026a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-12 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-12 Hot Water Valve" ;
    phIoT:equipRef _:a-0265 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da6e-4047-aa55-f23c91a70cca .

_:0bbb61ea-da6e-4047-aa55-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-026b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-12 Zone Air Temp" ;
    phIoT:equipRef _:a-0265 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-4048-aa56-f23c91a70cca .

_:0bbb61ea-da6e-4048-aa56-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-026c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-12 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0265 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-4049-aa57-f23c91a70cca .

_:0bbb61ea-da6e-4049-aa57-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-026d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-12 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0265 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-404a-aa58-f23c91a70cca .

_:0bbb61ea-da6e-404a-aa58-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-026e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0265 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-404b-aa59-f23c91a70cca .

_:0bbb61ea-da6e-404b-aa59-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-026f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-12 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0265 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da6e-404c-aa5a-f23c91a70cca .

_:0bbb61ea-da6e-404c-aa5a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0270 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-12 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-12 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0265 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da6e-404d-aa5b-f23c91a70cca .

_:0bbb61ea-da6e-404d-aa5b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0271 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-13" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-13" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0272 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
