        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-13 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-13 Air Damper" ;
    phIoT:equipRef _:a-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da7d-8280-aa5c-f23c91a70cca .

_:0bbb61ea-da7d-8280-aa5c-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0273 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-13 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-13 Discharge Air Flow" ;
    phIoT:equipRef _:a-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da7d-8281-aa5d-f23c91a70cca .

_:0bbb61ea-da7d-8281-aa5d-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0274 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-13 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-13 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da7d-8282-aa5e-f23c91a70cca .

_:0bbb61ea-da7d-8282-aa5e-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0275 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-13 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-13 Discharge Air Temp" ;
    phIoT:equipRef _:a-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da7d-8283-aa5f-f23c91a70cca .

_:0bbb61ea-da7d-8283-aa5f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0276 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-13 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-13 Hot Water Valve" ;
    phIoT:equipRef _:a-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da8c-c4c0-aa60-f23c91a70cca .

_:0bbb61ea-da8c-c4c0-aa60-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0277 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-13 Zone Air Temp" ;
    phIoT:equipRef _:a-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da8c-c4c1-aa61-f23c91a70cca .

_:0bbb61ea-da8c-c4c1-aa61-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0278 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-13 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0271 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da8c-c4c2-aa62-f23c91a70cca .

_:0bbb61ea-da8c-c4c2-aa62-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0279 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-13 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0271 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da8c-c4c3-aa63-f23c91a70cca .

_:0bbb61ea-da8c-c4c3-aa63-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-027a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0271 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da8c-c4c4-aa64-f23c91a70cca .

_:0bbb61ea-da8c-c4c4-aa64-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-027b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-13 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0271 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da8c-c4c5-aa65-f23c91a70cca .

_:0bbb61ea-da8c-c4c5-aa65-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-027c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-13 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-13 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0271 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-da8c-c4c6-aa66-f23c91a70cca .

_:0bbb61ea-da8c-c4c6-aa66-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-027d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-14" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-14" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-027e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-14 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-14 Air Damper" ;
    phIoT:equipRef _:a-027d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da8c-c4c7-aa67-f23c91a70cca .

_:0bbb61ea-da8c-c4c7-aa67-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-027f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-14 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-14 Discharge Air Flow" ;
    phIoT:equipRef _:a-027d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da8c-c4c8-aa68-f23c91a70cca .

_:0bbb61ea-da8c-c4c8-aa68-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0280 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-14 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-14 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-027d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-da8c-c4c9-aa69-f23c91a70cca .

_:0bbb61ea-da8c-c4c9-aa69-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0281 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-14 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-14 Discharge Air Temp" ;
    phIoT:equipRef _:a-027d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da8c-c4ca-aa6a-f23c91a70cca .

_:0bbb61ea-da8c-c4ca-aa6a-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0282 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-14 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-14 Hot Water Valve" ;
    phIoT:equipRef _:a-027d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-da9c-0700-aa6b-f23c91a70cca .

_:0bbb61ea-da9c-0700-aa6b-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0283 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-14 Zone Air Temp" ;
    phIoT:equipRef _:a-027d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da9c-0701-aa6c-f23c91a70cca .

_:0bbb61ea-da9c-0701-aa6c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0284 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-14 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-027d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da9c-0702-aa6d-f23c91a70cca .

_:0bbb61ea-da9c-0702-aa6d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0285 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-14 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-027d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-da9c-0703-aa6e-f23c91a70cca .

_:0bbb61ea-da9c-0703-aa6e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0286 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-027d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-4940-aa6f-f23c91a70cca .

_:0bbb61ea-daab-4940-aa6f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0287 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-14 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-027d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-4941-aa70-f23c91a70cca .

_:0bbb61ea-daab-4941-aa70-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0288 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-14 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-14 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-027d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-daab-4942-aa71-f23c91a70cca .

_:0bbb61ea-daab-4942-aa71-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0289 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-15" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-15" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-028a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-15 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-15 Air Damper" ;
    phIoT:equipRef _:a-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-daab-4943-aa72-f23c91a70cca .

_:0bbb61ea-daab-4943-aa72-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-028b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-15 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-15 Discharge Air Flow" ;
    phIoT:equipRef _:a-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-daab-4944-aa73-f23c91a70cca .

_:0bbb61ea-daab-4944-aa73-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-028c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-15 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-15 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-daab-4945-aa74-f23c91a70cca .

_:0bbb61ea-daab-4945-aa74-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-028d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-15 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-15 Discharge Air Temp" ;
    phIoT:equipRef _:a-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-4946-aa75-f23c91a70cca .

_:0bbb61ea-daab-4946-aa75-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-028e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-15 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-15 Hot Water Valve" ;
    phIoT:equipRef _:a-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-daab-4947-aa76-f23c91a70cca .

_:0bbb61ea-daab-4947-aa76-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-028f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-15 Zone Air Temp" ;
    phIoT:equipRef _:a-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-4948-aa77-f23c91a70cca .

_:0bbb61ea-daab-4948-aa77-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0290 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-15 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0289 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-4949-aa78-f23c91a70cca .

_:0bbb61ea-daab-4949-aa78-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0291 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-15 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0289 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-494a-aa79-f23c91a70cca .

_:0bbb61ea-daab-494a-aa79-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0292 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0289 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-494b-aa7a-f23c91a70cca .

_:0bbb61ea-daab-494b-aa7a-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0293 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-15 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0289 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daab-494c-aa7b-f23c91a70cca .

_:0bbb61ea-daab-494c-aa7b-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0294 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-15 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-15 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0289 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-daab-494d-aa7c-f23c91a70cca .

_:0bbb61ea-daab-494d-aa7c-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0295 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-16" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-16" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0296 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-16 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-16 Air Damper" ;
    phIoT:equipRef _:a-0295 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-daba-8b80-aa7d-f23c91a70cca .

_:0bbb61ea-daba-8b80-aa7d-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0297 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-16 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-16 Discharge Air Flow" ;
    phIoT:equipRef _:a-0295 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-daba-8b81-aa7e-f23c91a70cca .

_:0bbb61ea-daba-8b81-aa7e-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0298 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-16 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-16 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0295 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-daba-8b82-aa7f-f23c91a70cca .

_:0bbb61ea-daba-8b82-aa7f-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0299 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-16 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-16 Discharge Air Temp" ;
    phIoT:equipRef _:a-0295 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daba-8b83-aa80-f23c91a70cca .

_:0bbb61ea-daba-8b83-aa80-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-029a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-16 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-16 Hot Water Valve" ;
    phIoT:equipRef _:a-0295 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-daba-8b84-aa81-f23c91a70cca .

_:0bbb61ea-daba-8b84-aa81-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-029b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-16 Zone Air Temp" ;
    phIoT:equipRef _:a-0295 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dac9-cdc0-aa82-f23c91a70cca .

_:0bbb61ea-dac9-cdc0-aa82-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-029c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-16 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0295 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dac9-cdc1-aa83-f23c91a70cca .

_:0bbb61ea-dac9-cdc1-aa83-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-029d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-16 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0295 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dac9-cdc2-aa84-f23c91a70cca .

_:0bbb61ea-dac9-cdc2-aa84-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-029e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0295 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dac9-cdc3-aa85-f23c91a70cca .

_:0bbb61ea-dac9-cdc3-aa85-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-029f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-16 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0295 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dac9-cdc4-aa86-f23c91a70cca .

_:0bbb61ea-dac9-cdc4-aa86-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-16 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-16 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0295 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dac9-cdc5-aa87-f23c91a70cca .

_:0bbb61ea-dac9-cdc5-aa87-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02a1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-17" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-17" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-17 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-17 Air Damper" ;
    phIoT:equipRef _:a-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dac9-cdc6-aa88-f23c91a70cca .

_:0bbb61ea-dac9-cdc6-aa88-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-17 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-17 Discharge Air Flow" ;
    phIoT:equipRef _:a-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dac9-cdc7-aa89-f23c91a70cca .

_:0bbb61ea-dac9-cdc7-aa89-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-17 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-17 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dac9-cdc8-aa8a-f23c91a70cca .

_:0bbb61ea-dac9-cdc8-aa8a-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-17 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-17 Discharge Air Temp" ;
    phIoT:equipRef _:a-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dac9-cdc9-aa8b-f23c91a70cca .

_:0bbb61ea-dac9-cdc9-aa8b-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-17 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-17 Hot Water Valve" ;
    phIoT:equipRef _:a-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dad9-1000-aa8c-f23c91a70cca .

_:0bbb61ea-dad9-1000-aa8c-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-17 Zone Air Temp" ;
    phIoT:equipRef _:a-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dad9-1001-aa8d-f23c91a70cca .

_:0bbb61ea-dad9-1001-aa8d-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-17 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02a1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dad9-1002-aa8e-f23c91a70cca .

_:0bbb61ea-dad9-1002-aa8e-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-17 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02a1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dad9-1003-aa8f-f23c91a70cca .

_:0bbb61ea-dad9-1003-aa8f-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02a1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-5240-aa90-f23c91a70cca .

_:0bbb61ea-dae8-5240-aa90-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-17 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02a1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-5241-aa91-f23c91a70cca .

_:0bbb61ea-dae8-5241-aa91-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-17 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-17 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02a1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dae8-5242-aa92-f23c91a70cca .

_:0bbb61ea-dae8-5242-aa92-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02ad a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-18" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-18" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-18 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-18 Air Damper" ;
    phIoT:equipRef _:a-02ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dae8-5243-aa93-f23c91a70cca .

_:0bbb61ea-dae8-5243-aa93-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-18 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-18 Discharge Air Flow" ;
    phIoT:equipRef _:a-02ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dae8-5244-aa94-f23c91a70cca .

_:0bbb61ea-dae8-5244-aa94-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-18 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-18 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dae8-5245-aa95-f23c91a70cca .

_:0bbb61ea-dae8-5245-aa95-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-18 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-18 Discharge Air Temp" ;
    phIoT:equipRef _:a-02ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-5246-aa96-f23c91a70cca .

_:0bbb61ea-dae8-5246-aa96-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-18 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-18 Hot Water Valve" ;
    phIoT:equipRef _:a-02ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dae8-5247-aa97-f23c91a70cca .

_:0bbb61ea-dae8-5247-aa97-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-18 Zone Air Temp" ;
    phIoT:equipRef _:a-02ad ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-5248-aa98-f23c91a70cca .

_:0bbb61ea-dae8-5248-aa98-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-18 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-5249-aa99-f23c91a70cca .

_:0bbb61ea-dae8-5249-aa99-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-18 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-524a-aa9a-f23c91a70cca .

_:0bbb61ea-dae8-524a-aa9a-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-524b-aa9b-f23c91a70cca .

_:0bbb61ea-dae8-524b-aa9b-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-18 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dae8-524c-aa9c-f23c91a70cca .

_:0bbb61ea-dae8-524c-aa9c-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-18 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-18 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02ad ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dae8-524d-aa9d-f23c91a70cca .

_:0bbb61ea-dae8-524d-aa9d-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02b9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-19" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-19" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-19 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-19 Air Damper" ;
    phIoT:equipRef _:a-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-daf7-9480-aa9e-f23c91a70cca .

_:0bbb61ea-daf7-9480-aa9e-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-19 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-19 Discharge Air Flow" ;
    phIoT:equipRef _:a-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-daf7-9481-aa9f-f23c91a70cca .

_:0bbb61ea-daf7-9481-aa9f-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-19 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-19 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-daf7-9482-aaa0-f23c91a70cca .

_:0bbb61ea-daf7-9482-aaa0-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-19 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-19 Discharge Air Temp" ;
    phIoT:equipRef _:a-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-daf7-9483-aaa1-f23c91a70cca .

_:0bbb61ea-daf7-9483-aaa1-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-19 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-19 Hot Water Valve" ;
    phIoT:equipRef _:a-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db06-d6c0-aaa2-f23c91a70cca .

_:0bbb61ea-db06-d6c0-aaa2-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-19 Zone Air Temp" ;
    phIoT:equipRef _:a-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6c1-aaa3-f23c91a70cca .

_:0bbb61ea-db06-d6c1-aaa3-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-19 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02b9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6c2-aaa4-f23c91a70cca .

_:0bbb61ea-db06-d6c2-aaa4-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-19 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02b9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6c3-aaa5-f23c91a70cca .

_:0bbb61ea-db06-d6c3-aaa5-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02b9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6c4-aaa6-f23c91a70cca .

_:0bbb61ea-db06-d6c4-aaa6-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-19 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02b9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6c5-aaa7-f23c91a70cca .

_:0bbb61ea-db06-d6c5-aaa7-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-19 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-19 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02b9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db06-d6c6-aaa8-f23c91a70cca .

_:0bbb61ea-db06-d6c6-aaa8-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02c5 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-20" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-20" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-20 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-20 Air Damper" ;
    phIoT:equipRef _:a-02c5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db06-d6c7-aaa9-f23c91a70cca .

_:0bbb61ea-db06-d6c7-aaa9-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-20 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-20 Discharge Air Flow" ;
    phIoT:equipRef _:a-02c5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db06-d6c8-aaaa-f23c91a70cca .

_:0bbb61ea-db06-d6c8-aaaa-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-20 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-20 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02c5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db06-d6c9-aaab-f23c91a70cca .

_:0bbb61ea-db06-d6c9-aaab-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-20 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-20 Discharge Air Temp" ;
    phIoT:equipRef _:a-02c5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6ca-aaac-f23c91a70cca .

_:0bbb61ea-db06-d6ca-aaac-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-20 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-20 Hot Water Valve" ;
    phIoT:equipRef _:a-02c5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db06-d6cb-aaad-f23c91a70cca .

_:0bbb61ea-db06-d6cb-aaad-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-20 Zone Air Temp" ;
    phIoT:equipRef _:a-02c5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6cc-aaae-f23c91a70cca .

_:0bbb61ea-db06-d6cc-aaae-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-20 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02c5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6cd-aaaf-f23c91a70cca .

_:0bbb61ea-db06-d6cd-aaaf-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-20 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02c5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db06-d6ce-aab0-f23c91a70cca .

_:0bbb61ea-db06-d6ce-aab0-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02c5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db16-1900-aab1-f23c91a70cca .

_:0bbb61ea-db16-1900-aab1-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-20 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02c5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db16-1901-aab2-f23c91a70cca .

_:0bbb61ea-db16-1901-aab2-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-20 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-20 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02c5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db16-1902-aab3-f23c91a70cca .

_:0bbb61ea-db16-1902-aab3-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02d1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-21" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-21" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-21 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-21 Air Damper" ;
    phIoT:equipRef _:a-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db25-5b40-aab4-f23c91a70cca .

_:0bbb61ea-db25-5b40-aab4-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-21 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-21 Discharge Air Flow" ;
    phIoT:equipRef _:a-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db25-5b41-aab5-f23c91a70cca .

_:0bbb61ea-db25-5b41-aab5-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-21 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-21 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db25-5b42-aab6-f23c91a70cca .

_:0bbb61ea-db25-5b42-aab6-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-21 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-21 Discharge Air Temp" ;
    phIoT:equipRef _:a-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b43-aab7-f23c91a70cca .

_:0bbb61ea-db25-5b43-aab7-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-21 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-21 Hot Water Valve" ;
    phIoT:equipRef _:a-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db25-5b44-aab8-f23c91a70cca .

_:0bbb61ea-db25-5b44-aab8-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-21 Zone Air Temp" ;
    phIoT:equipRef _:a-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b45-aab9-f23c91a70cca .

_:0bbb61ea-db25-5b45-aab9-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-21 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02d1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b46-aaba-f23c91a70cca .

_:0bbb61ea-db25-5b46-aaba-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-21 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02d1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b47-aabb-f23c91a70cca .

_:0bbb61ea-db25-5b47-aabb-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02d1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b48-aabc-f23c91a70cca .

_:0bbb61ea-db25-5b48-aabc-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-21 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02d1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b49-aabd-f23c91a70cca .

_:0bbb61ea-db25-5b49-aabd-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-21 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-21 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02d1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db25-5b4a-aabe-f23c91a70cca .

_:0bbb61ea-db25-5b4a-aabe-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02dd a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-22" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-22" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-22 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-22 Air Damper" ;
    phIoT:equipRef _:a-02dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db25-5b4b-aabf-f23c91a70cca .

_:0bbb61ea-db25-5b4b-aabf-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-22 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-22 Discharge Air Flow" ;
    phIoT:equipRef _:a-02dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db25-5b4c-aac0-f23c91a70cca .

_:0bbb61ea-db25-5b4c-aac0-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-22 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-22 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db25-5b4d-aac1-f23c91a70cca .

_:0bbb61ea-db25-5b4d-aac1-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-22 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-22 Discharge Air Temp" ;
    phIoT:equipRef _:a-02dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db25-5b4e-aac2-f23c91a70cca .

_:0bbb61ea-db25-5b4e-aac2-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-22 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-22 Hot Water Valve" ;
    phIoT:equipRef _:a-02dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db34-9d80-aac3-f23c91a70cca .

_:0bbb61ea-db34-9d80-aac3-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-22 Zone Air Temp" ;
    phIoT:equipRef _:a-02dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db34-9d81-aac4-f23c91a70cca .

_:0bbb61ea-db34-9d81-aac4-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-22 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02dd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db34-9d82-aac5-f23c91a70cca .

_:0bbb61ea-db34-9d82-aac5-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-22 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02dd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db34-9d83-aac6-f23c91a70cca .

_:0bbb61ea-db34-9d83-aac6-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02dd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db43-dfc0-aac7-f23c91a70cca .

_:0bbb61ea-db43-dfc0-aac7-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-22 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02dd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db43-dfc1-aac8-f23c91a70cca .

_:0bbb61ea-db43-dfc1-aac8-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-22 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-22 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02dd ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db43-dfc2-aac9-f23c91a70cca .

_:0bbb61ea-db43-dfc2-aac9-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02e9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-23" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-23" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-23 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-23 Air Damper" ;
    phIoT:equipRef _:a-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db43-dfc3-aaca-f23c91a70cca .

_:0bbb61ea-db43-dfc3-aaca-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-23 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-23 Discharge Air Flow" ;
    phIoT:equipRef _:a-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db43-dfc4-aacb-f23c91a70cca .

_:0bbb61ea-db43-dfc4-aacb-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-23 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-23 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db43-dfc5-aacc-f23c91a70cca .

_:0bbb61ea-db43-dfc5-aacc-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-23 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-23 Discharge Air Temp" ;
    phIoT:equipRef _:a-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db43-dfc6-aacd-f23c91a70cca .

_:0bbb61ea-db43-dfc6-aacd-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-23 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-23 Hot Water Valve" ;
    phIoT:equipRef _:a-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db43-dfc7-aace-f23c91a70cca .

_:0bbb61ea-db43-dfc7-aace-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-23 Zone Air Temp" ;
    phIoT:equipRef _:a-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db43-dfc8-aacf-f23c91a70cca .

_:0bbb61ea-db43-dfc8-aacf-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-23 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db43-dfc9-aad0-f23c91a70cca .

_:0bbb61ea-db43-dfc9-aad0-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02f1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-23 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db43-dfca-aad1-f23c91a70cca .

_:0bbb61ea-db43-dfca-aad1-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db53-2200-aad2-f23c91a70cca .

_:0bbb61ea-db53-2200-aad2-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-23 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db53-2201-aad3-f23c91a70cca .

_:0bbb61ea-db53-2201-aad3-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-02f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-23 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-23 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02e9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db53-2202-aad4-f23c91a70cca .

_:0bbb61ea-db53-2202-aad4-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-02f5 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-25" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-25" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-02f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-25 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-25 Air Damper" ;
    phIoT:equipRef _:a-02f5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db62-6440-aad5-f23c91a70cca .

_:0bbb61ea-db62-6440-aad5-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-02f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-25 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-25 Discharge Air Flow" ;
    phIoT:equipRef _:a-02f5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db62-6441-aad6-f23c91a70cca .

_:0bbb61ea-db62-6441-aad6-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-02f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-25 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-25 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-02f5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db62-6442-aad7-f23c91a70cca .

_:0bbb61ea-db62-6442-aad7-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-02f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-25 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-25 Discharge Air Temp" ;
    phIoT:equipRef _:a-02f5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-6443-aad8-f23c91a70cca .

_:0bbb61ea-db62-6443-aad8-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-02fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-25 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-25 Hot Water Valve" ;
    phIoT:equipRef _:a-02f5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db62-6444-aad9-f23c91a70cca .

_:0bbb61ea-db62-6444-aad9-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-02fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-25 Zone Air Temp" ;
    phIoT:equipRef _:a-02f5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-6445-aada-f23c91a70cca .

_:0bbb61ea-db62-6445-aada-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-02fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-25 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-02f5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-6446-aadb-f23c91a70cca .

_:0bbb61ea-db62-6446-aadb-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-02fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-25 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-02f5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-6447-aadc-f23c91a70cca .

_:0bbb61ea-db62-6447-aadc-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-02fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-02f5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-6448-aadd-f23c91a70cca .

_:0bbb61ea-db62-6448-aadd-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-02ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-25 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-02f5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-6449-aade-f23c91a70cca .

_:0bbb61ea-db62-6449-aade-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0300 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-25 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-25 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-02f5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db62-644a-aadf-f23c91a70cca .

_:0bbb61ea-db62-644a-aadf-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0301 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-26" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-26" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0302 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-26 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-26 Air Damper" ;
    phIoT:equipRef _:a-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db62-644b-aae0-f23c91a70cca .

_:0bbb61ea-db62-644b-aae0-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0303 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-26 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-26 Discharge Air Flow" ;
    phIoT:equipRef _:a-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db62-644c-aae1-f23c91a70cca .

_:0bbb61ea-db62-644c-aae1-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0304 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-26 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-26 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db62-644d-aae2-f23c91a70cca .

_:0bbb61ea-db62-644d-aae2-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0305 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-26 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-26 Discharge Air Temp" ;
    phIoT:equipRef _:a-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db62-644e-aae3-f23c91a70cca .

_:0bbb61ea-db62-644e-aae3-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0306 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-26 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-26 Hot Water Valve" ;
    phIoT:equipRef _:a-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db71-a680-aae4-f23c91a70cca .

_:0bbb61ea-db71-a680-aae4-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0307 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-26 Zone Air Temp" ;
    phIoT:equipRef _:a-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db71-a681-aae5-f23c91a70cca .

_:0bbb61ea-db71-a681-aae5-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0308 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-26 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0301 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db71-a682-aae6-f23c91a70cca .

_:0bbb61ea-db71-a682-aae6-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0309 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-26 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0301 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db71-a683-aae7-f23c91a70cca .

_:0bbb61ea-db71-a683-aae7-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-030a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0301 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db71-a684-aae8-f23c91a70cca .

_:0bbb61ea-db71-a684-aae8-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-030b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-26 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0301 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db80-e8c0-aae9-f23c91a70cca .

_:0bbb61ea-db80-e8c0-aae9-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-030c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-26 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-26 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0301 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db90-2b00-aaea-f23c91a70cca .

_:0bbb61ea-db90-2b00-aaea-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-030d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-27" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-27" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-030e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-27 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-27 Air Damper" ;
    phIoT:equipRef _:a-030d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db90-2b01-aaeb-f23c91a70cca .

_:0bbb61ea-db90-2b01-aaeb-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-030f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-27 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-27 Discharge Air Flow" ;
    phIoT:equipRef _:a-030d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db90-2b02-aaec-f23c91a70cca .

_:0bbb61ea-db90-2b02-aaec-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0310 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-27 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-27 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-030d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db90-2b03-aaed-f23c91a70cca .

_:0bbb61ea-db90-2b03-aaed-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0311 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-27 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-27 Discharge Air Temp" ;
    phIoT:equipRef _:a-030d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db90-2b04-aaee-f23c91a70cca .

_:0bbb61ea-db90-2b04-aaee-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0312 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-27 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-27 Hot Water Valve" ;
    phIoT:equipRef _:a-030d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db90-2b05-aaef-f23c91a70cca .

_:0bbb61ea-db90-2b05-aaef-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0313 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-27 Zone Air Temp" ;
    phIoT:equipRef _:a-030d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db90-2b06-aaf0-f23c91a70cca .

_:0bbb61ea-db90-2b06-aaf0-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0314 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-27 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-030d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db90-2b07-aaf1-f23c91a70cca .

_:0bbb61ea-db90-2b07-aaf1-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0315 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-27 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-030d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db90-2b08-aaf2-f23c91a70cca .

_:0bbb61ea-db90-2b08-aaf2-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0316 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-030d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db90-2b09-aaf3-f23c91a70cca .

_:0bbb61ea-db90-2b09-aaf3-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0317 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-27 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-030d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db90-2b0a-aaf4-f23c91a70cca .

_:0bbb61ea-db90-2b0a-aaf4-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0318 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-27 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-27 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-030d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-db90-2b0b-aaf5-f23c91a70cca .

_:0bbb61ea-db90-2b0b-aaf5-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0319 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-28" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-28" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-031a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-28 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-28 Air Damper" ;
    phIoT:equipRef _:a-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db9f-6d40-aaf6-f23c91a70cca .

_:0bbb61ea-db9f-6d40-aaf6-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-031b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-28 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-28 Discharge Air Flow" ;
    phIoT:equipRef _:a-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db9f-6d41-aaf7-f23c91a70cca .

_:0bbb61ea-db9f-6d41-aaf7-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-031c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-28 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-28 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-db9f-6d42-aaf8-f23c91a70cca .

_:0bbb61ea-db9f-6d42-aaf8-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-031d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-28 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-28 Discharge Air Temp" ;
    phIoT:equipRef _:a-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db9f-6d43-aaf9-f23c91a70cca .

_:0bbb61ea-db9f-6d43-aaf9-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-031e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-28 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-28 Hot Water Valve" ;
    phIoT:equipRef _:a-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-db9f-6d44-aafa-f23c91a70cca .

_:0bbb61ea-db9f-6d44-aafa-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-031f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-28 Zone Air Temp" ;
    phIoT:equipRef _:a-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db9f-6d45-aafb-f23c91a70cca .

_:0bbb61ea-db9f-6d45-aafb-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0320 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-28 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0319 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-db9f-6d46-aafc-f23c91a70cca .

_:0bbb61ea-db9f-6d46-aafc-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0321 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-28 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0319 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbbd-f1c0-aafd-f23c91a70cca .

_:0bbb61ea-dbbd-f1c0-aafd-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0322 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0319 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbbd-f1c1-aafe-f23c91a70cca .

_:0bbb61ea-dbbd-f1c1-aafe-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0323 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-28 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0319 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbbd-f1c2-aaff-f23c91a70cca .

_:0bbb61ea-dbbd-f1c2-aaff-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0324 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-28 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-28 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0319 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dbbd-f1c3-ab00-f23c91a70cca .

_:0bbb61ea-dbbd-f1c3-ab00-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0325 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-29" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-29" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0326 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-29 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-29 Air Damper" ;
    phIoT:equipRef _:a-0325 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbbd-f1c4-ab01-f23c91a70cca .

_:0bbb61ea-dbbd-f1c4-ab01-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0327 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-29 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-29 Discharge Air Flow" ;
    phIoT:equipRef _:a-0325 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbbd-f1c5-ab02-f23c91a70cca .

_:0bbb61ea-dbbd-f1c5-ab02-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0328 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-29 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-29 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0325 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbbd-f1c6-ab03-f23c91a70cca .

_:0bbb61ea-dbbd-f1c6-ab03-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0329 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-29 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-29 Discharge Air Temp" ;
    phIoT:equipRef _:a-0325 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbbd-f1c7-ab04-f23c91a70cca .

_:0bbb61ea-dbbd-f1c7-ab04-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-032a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-29 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-29 Hot Water Valve" ;
    phIoT:equipRef _:a-0325 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbbd-f1c8-ab05-f23c91a70cca .

_:0bbb61ea-dbbd-f1c8-ab05-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-032b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-29 Zone Air Temp" ;
    phIoT:equipRef _:a-0325 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbbd-f1c9-ab06-f23c91a70cca .

_:0bbb61ea-dbbd-f1c9-ab06-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-032c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-29 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0325 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbbd-f1ca-ab07-f23c91a70cca .

_:0bbb61ea-dbbd-f1ca-ab07-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-032d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-29 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0325 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-3400-ab08-f23c91a70cca .

_:0bbb61ea-dbcd-3400-ab08-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-032e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0325 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-3401-ab09-f23c91a70cca .

_:0bbb61ea-dbcd-3401-ab09-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-032f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-29 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0325 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-3402-ab0a-f23c91a70cca .

_:0bbb61ea-dbcd-3402-ab0a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0330 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-29 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-29 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0325 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dbcd-3403-ab0b-f23c91a70cca .

_:0bbb61ea-dbcd-3403-ab0b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0331 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-3" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-3" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0332 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-3 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-3 Air Damper" ;
    phIoT:equipRef _:a-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbcd-3404-ab0c-f23c91a70cca .

_:0bbb61ea-dbcd-3404-ab0c-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0333 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-3 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-3 Discharge Air Flow" ;
    phIoT:equipRef _:a-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbcd-3405-ab0d-f23c91a70cca .

_:0bbb61ea-dbcd-3405-ab0d-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0334 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-3 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-3 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbcd-3406-ab0e-f23c91a70cca .

_:0bbb61ea-dbcd-3406-ab0e-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0335 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-3 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-3 Discharge Air Temp" ;
    phIoT:equipRef _:a-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-3407-ab0f-f23c91a70cca .

_:0bbb61ea-dbcd-3407-ab0f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0336 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-3 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-3 Hot Water Valve" ;
    phIoT:equipRef _:a-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbcd-3408-ab10-f23c91a70cca .

_:0bbb61ea-dbcd-3408-ab10-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0337 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-3 Zone Air Temp" ;
    phIoT:equipRef _:a-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-3409-ab11-f23c91a70cca .

_:0bbb61ea-dbcd-3409-ab11-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0338 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-3 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0331 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-340a-ab12-f23c91a70cca .

_:0bbb61ea-dbcd-340a-ab12-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0339 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-3 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0331 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-340b-ab13-f23c91a70cca .

_:0bbb61ea-dbcd-340b-ab13-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-033a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0331 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-340c-ab14-f23c91a70cca .

_:0bbb61ea-dbcd-340c-ab14-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-033b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-3 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0331 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbcd-340d-ab15-f23c91a70cca .

_:0bbb61ea-dbcd-340d-ab15-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-033c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-3 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-3 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0331 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dbcd-340e-ab16-f23c91a70cca .

_:0bbb61ea-dbcd-340e-ab16-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-033d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-30" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-30" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-033e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-30 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-30 Air Damper" ;
    phIoT:equipRef _:a-033d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbcd-340f-ab17-f23c91a70cca .

_:0bbb61ea-dbcd-340f-ab17-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-033f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-30 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-30 Discharge Air Flow" ;
    phIoT:equipRef _:a-033d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbdc-7640-ab18-f23c91a70cca .

_:0bbb61ea-dbdc-7640-ab18-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0340 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-30 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-30 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-033d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbdc-7641-ab19-f23c91a70cca .

_:0bbb61ea-dbdc-7641-ab19-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0341 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-30 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-30 Discharge Air Temp" ;
    phIoT:equipRef _:a-033d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbdc-7642-ab1a-f23c91a70cca .

_:0bbb61ea-dbdc-7642-ab1a-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0342 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-30 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-30 Hot Water Valve" ;
    phIoT:equipRef _:a-033d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbdc-7643-ab1b-f23c91a70cca .

_:0bbb61ea-dbdc-7643-ab1b-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0343 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-30 Zone Air Temp" ;
    phIoT:equipRef _:a-033d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b880-ab1c-f23c91a70cca .

_:0bbb61ea-dbeb-b880-ab1c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0344 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-30 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-033d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b881-ab1d-f23c91a70cca .

_:0bbb61ea-dbeb-b881-ab1d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0345 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-30 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-033d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b882-ab1e-f23c91a70cca .

_:0bbb61ea-dbeb-b882-ab1e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0346 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-033d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b883-ab1f-f23c91a70cca .

_:0bbb61ea-dbeb-b883-ab1f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0347 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-30 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-033d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b884-ab20-f23c91a70cca .

_:0bbb61ea-dbeb-b884-ab20-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0348 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-30 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-30 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-033d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dbeb-b885-ab21-f23c91a70cca .

_:0bbb61ea-dbeb-b885-ab21-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0349 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-31" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-31" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-034a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-31 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-31 Air Damper" ;
    phIoT:equipRef _:a-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbeb-b886-ab22-f23c91a70cca .

_:0bbb61ea-dbeb-b886-ab22-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-034b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-31 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-31 Discharge Air Flow" ;
    phIoT:equipRef _:a-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbeb-b887-ab23-f23c91a70cca .

_:0bbb61ea-dbeb-b887-ab23-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-034c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-31 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-31 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbeb-b888-ab24-f23c91a70cca .

_:0bbb61ea-dbeb-b888-ab24-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-034d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-31 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-31 Discharge Air Temp" ;
    phIoT:equipRef _:a-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b889-ab25-f23c91a70cca .

_:0bbb61ea-dbeb-b889-ab25-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-034e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-31 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-31 Hot Water Valve" ;
    phIoT:equipRef _:a-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbeb-b88a-ab26-f23c91a70cca .

_:0bbb61ea-dbeb-b88a-ab26-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-034f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-31 Zone Air Temp" ;
    phIoT:equipRef _:a-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b88b-ab27-f23c91a70cca .

_:0bbb61ea-dbeb-b88b-ab27-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0350 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-31 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0349 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b88c-ab28-f23c91a70cca .

_:0bbb61ea-dbeb-b88c-ab28-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0351 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-31 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0349 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbeb-b88d-ab29-f23c91a70cca .

_:0bbb61ea-dbeb-b88d-ab29-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0352 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0349 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbfa-fac0-ab2a-f23c91a70cca .

_:0bbb61ea-dbfa-fac0-ab2a-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0353 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-31 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0349 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbfa-fac1-ab2b-f23c91a70cca .

_:0bbb61ea-dbfa-fac1-ab2b-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0354 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-31 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-31 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0349 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dbfa-fac2-ab2c-f23c91a70cca .

_:0bbb61ea-dbfa-fac2-ab2c-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0355 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-32" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-32" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0356 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-32 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-32 Air Damper" ;
    phIoT:equipRef _:a-0355 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dbfa-fac3-ab2d-f23c91a70cca .

_:0bbb61ea-dbfa-fac3-ab2d-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0357 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-32 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-32 Discharge Air Flow" ;
    phIoT:equipRef _:a-0355 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbfa-fac4-ab2e-f23c91a70cca .

_:0bbb61ea-dbfa-fac4-ab2e-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0358 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-32 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-32 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0355 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dbfa-fac5-ab2f-f23c91a70cca .

_:0bbb61ea-dbfa-fac5-ab2f-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0359 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-32 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-32 Discharge Air Temp" ;
    phIoT:equipRef _:a-0355 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dbfa-fac6-ab30-f23c91a70cca .

_:0bbb61ea-dbfa-fac6-ab30-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-035a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-32 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-32 Hot Water Valve" ;
    phIoT:equipRef _:a-0355 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc0a-3d00-ab31-f23c91a70cca .

_:0bbb61ea-dc0a-3d00-ab31-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-035b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-32 Zone Air Temp" ;
    phIoT:equipRef _:a-0355 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc0a-3d01-ab32-f23c91a70cca .

_:0bbb61ea-dc0a-3d01-ab32-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-035c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-32 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0355 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc0a-3d02-ab33-f23c91a70cca .

_:0bbb61ea-dc0a-3d02-ab33-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-035d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-32 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0355 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc0a-3d03-ab34-f23c91a70cca .

_:0bbb61ea-dc0a-3d03-ab34-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-035e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0355 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f40-ab35-f23c91a70cca .

_:0bbb61ea-dc19-7f40-ab35-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-035f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-32 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0355 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f41-ab36-f23c91a70cca .

_:0bbb61ea-dc19-7f41-ab36-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0360 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-32 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-32 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0355 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc19-7f42-ab37-f23c91a70cca .

_:0bbb61ea-dc19-7f42-ab37-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0361 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-33" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-33" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0362 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-33 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-33 Air Damper" ;
    phIoT:equipRef _:a-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc19-7f43-ab38-f23c91a70cca .

_:0bbb61ea-dc19-7f43-ab38-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0363 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-33 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-33 Discharge Air Flow" ;
    phIoT:equipRef _:a-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc19-7f44-ab39-f23c91a70cca .

_:0bbb61ea-dc19-7f44-ab39-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0364 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-33 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-33 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc19-7f45-ab3a-f23c91a70cca .

_:0bbb61ea-dc19-7f45-ab3a-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0365 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-33 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-33 Discharge Air Temp" ;
    phIoT:equipRef _:a-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f46-ab3b-f23c91a70cca .

_:0bbb61ea-dc19-7f46-ab3b-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0366 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-33 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-33 Hot Water Valve" ;
    phIoT:equipRef _:a-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc19-7f47-ab3c-f23c91a70cca .

_:0bbb61ea-dc19-7f47-ab3c-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0367 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-33 Zone Air Temp" ;
    phIoT:equipRef _:a-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f48-ab3d-f23c91a70cca .

_:0bbb61ea-dc19-7f48-ab3d-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0368 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-33 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0361 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f49-ab3e-f23c91a70cca .

_:0bbb61ea-dc19-7f49-ab3e-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0369 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-33 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0361 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f4a-ab3f-f23c91a70cca .

_:0bbb61ea-dc19-7f4a-ab3f-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-036a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0361 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f4b-ab40-f23c91a70cca .

_:0bbb61ea-dc19-7f4b-ab40-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-036b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-33 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0361 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc19-7f4c-ab41-f23c91a70cca .

_:0bbb61ea-dc19-7f4c-ab41-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-036c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-33 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-33 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0361 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc19-7f4d-ab42-f23c91a70cca .

_:0bbb61ea-dc19-7f4d-ab42-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-036d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-34" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-34" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-036e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-34 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-34 Air Damper" ;
    phIoT:equipRef _:a-036d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc28-c180-ab43-f23c91a70cca .

_:0bbb61ea-dc28-c180-ab43-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-036f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-34 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-34 Discharge Air Flow" ;
    phIoT:equipRef _:a-036d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc28-c181-ab44-f23c91a70cca .

_:0bbb61ea-dc28-c181-ab44-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0370 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-34 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-34 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-036d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc28-c182-ab45-f23c91a70cca .

_:0bbb61ea-dc28-c182-ab45-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0371 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-34 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-34 Discharge Air Temp" ;
    phIoT:equipRef _:a-036d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc28-c183-ab46-f23c91a70cca .

_:0bbb61ea-dc28-c183-ab46-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0372 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-34 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-34 Hot Water Valve" ;
    phIoT:equipRef _:a-036d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc38-03c0-ab47-f23c91a70cca .

_:0bbb61ea-dc38-03c0-ab47-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0373 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-34 Zone Air Temp" ;
    phIoT:equipRef _:a-036d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03c1-ab48-f23c91a70cca .

_:0bbb61ea-dc38-03c1-ab48-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0374 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-34 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-036d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03c2-ab49-f23c91a70cca .

_:0bbb61ea-dc38-03c2-ab49-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0375 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-34 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-036d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03c3-ab4a-f23c91a70cca .

_:0bbb61ea-dc38-03c3-ab4a-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0376 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-036d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03c4-ab4b-f23c91a70cca .

_:0bbb61ea-dc38-03c4-ab4b-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0377 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-34 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-036d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03c5-ab4c-f23c91a70cca .

_:0bbb61ea-dc38-03c5-ab4c-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0378 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-34 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-34 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-036d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc38-03c6-ab4d-f23c91a70cca .

_:0bbb61ea-dc38-03c6-ab4d-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0379 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-35" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-35" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-037a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-35 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-35 Air Damper" ;
    phIoT:equipRef _:a-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc38-03c7-ab4e-f23c91a70cca .

_:0bbb61ea-dc38-03c7-ab4e-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-037b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-35 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-35 Discharge Air Flow" ;
    phIoT:equipRef _:a-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc38-03c8-ab4f-f23c91a70cca .

_:0bbb61ea-dc38-03c8-ab4f-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-037c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-35 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-35 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc38-03c9-ab50-f23c91a70cca .

_:0bbb61ea-dc38-03c9-ab50-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-037d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-35 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-35 Discharge Air Temp" ;
    phIoT:equipRef _:a-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03ca-ab51-f23c91a70cca .

_:0bbb61ea-dc38-03ca-ab51-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-037e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-35 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-35 Hot Water Valve" ;
    phIoT:equipRef _:a-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc38-03cb-ab52-f23c91a70cca .

_:0bbb61ea-dc38-03cb-ab52-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-037f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-35 Zone Air Temp" ;
    phIoT:equipRef _:a-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03cc-ab53-f23c91a70cca .

_:0bbb61ea-dc38-03cc-ab53-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0380 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-35 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0379 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc38-03cd-ab54-f23c91a70cca .

_:0bbb61ea-dc38-03cd-ab54-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0381 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-35 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0379 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc47-4600-ab55-f23c91a70cca .

_:0bbb61ea-dc47-4600-ab55-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0382 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0379 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc47-4601-ab56-f23c91a70cca .

_:0bbb61ea-dc47-4601-ab56-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0383 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-35 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0379 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc47-4602-ab57-f23c91a70cca .

_:0bbb61ea-dc47-4602-ab57-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0384 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-35 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-35 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0379 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc47-4603-ab58-f23c91a70cca .

_:0bbb61ea-dc47-4603-ab58-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0385 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-36" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-36" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0386 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-36 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-36 Air Damper" ;
    phIoT:equipRef _:a-0385 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc47-4604-ab59-f23c91a70cca .

_:0bbb61ea-dc47-4604-ab59-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0387 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-36 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-36 Discharge Air Flow" ;
    phIoT:equipRef _:a-0385 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc47-4605-ab5a-f23c91a70cca .

_:0bbb61ea-dc47-4605-ab5a-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0388 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-36 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-36 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0385 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc56-8840-ab5b-f23c91a70cca .

_:0bbb61ea-dc56-8840-ab5b-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0389 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-36 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-36 Discharge Air Temp" ;
    phIoT:equipRef _:a-0385 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc56-8841-ab5c-f23c91a70cca .

_:0bbb61ea-dc56-8841-ab5c-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-038a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-36 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-36 Hot Water Valve" ;
    phIoT:equipRef _:a-0385 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc56-8842-ab5d-f23c91a70cca .

_:0bbb61ea-dc56-8842-ab5d-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-038b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-36 Zone Air Temp" ;
    phIoT:equipRef _:a-0385 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc56-8843-ab5e-f23c91a70cca .

_:0bbb61ea-dc56-8843-ab5e-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-038c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-36 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0385 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc56-8844-ab5f-f23c91a70cca .

_:0bbb61ea-dc56-8844-ab5f-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-038d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-36 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0385 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc56-8845-ab60-f23c91a70cca .

_:0bbb61ea-dc56-8845-ab60-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-038e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0385 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc56-8846-ab61-f23c91a70cca .

_:0bbb61ea-dc56-8846-ab61-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-038f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-36 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0385 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc65-ca80-ab62-f23c91a70cca .

_:0bbb61ea-dc65-ca80-ab62-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0390 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-36 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-36 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0385 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc65-ca81-ab63-f23c91a70cca .

_:0bbb61ea-dc65-ca81-ab63-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0391 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-37" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-37" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0392 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-37 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-37 Air Damper" ;
    phIoT:equipRef _:a-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc65-ca82-ab64-f23c91a70cca .

_:0bbb61ea-dc65-ca82-ab64-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0393 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-37 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-37 Discharge Air Flow" ;
    phIoT:equipRef _:a-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc65-ca83-ab65-f23c91a70cca .

_:0bbb61ea-dc65-ca83-ab65-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0394 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-37 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-37 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc65-ca84-ab66-f23c91a70cca .

_:0bbb61ea-dc65-ca84-ab66-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0395 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-37 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-37 Discharge Air Temp" ;
    phIoT:equipRef _:a-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc65-ca85-ab67-f23c91a70cca .

_:0bbb61ea-dc65-ca85-ab67-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0396 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-37 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-37 Hot Water Valve" ;
    phIoT:equipRef _:a-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc65-ca86-ab68-f23c91a70cca .

_:0bbb61ea-dc65-ca86-ab68-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0397 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-37 Zone Air Temp" ;
    phIoT:equipRef _:a-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc65-ca87-ab69-f23c91a70cca .

_:0bbb61ea-dc65-ca87-ab69-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0398 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-37 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0391 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc65-ca88-ab6a-f23c91a70cca .

_:0bbb61ea-dc65-ca88-ab6a-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0399 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-37 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0391 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc65-ca89-ab6b-f23c91a70cca .

_:0bbb61ea-dc65-ca89-ab6b-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-039a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0391 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc65-ca8a-ab6c-f23c91a70cca .

_:0bbb61ea-dc65-ca8a-ab6c-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-039b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-37 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0391 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc75-0cc0-ab6d-f23c91a70cca .

_:0bbb61ea-dc75-0cc0-ab6d-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-039c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-37 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-37 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0391 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc75-0cc1-ab6e-f23c91a70cca .

_:0bbb61ea-dc75-0cc1-ab6e-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-039d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-38" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-38" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-039e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-38 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-38 Air Damper" ;
    phIoT:equipRef _:a-039d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc75-0cc2-ab6f-f23c91a70cca .

_:0bbb61ea-dc75-0cc2-ab6f-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-039f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-38 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-38 Discharge Air Flow" ;
    phIoT:equipRef _:a-039d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc75-0cc3-ab70-f23c91a70cca .

_:0bbb61ea-dc75-0cc3-ab70-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-38 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-38 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-039d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc75-0cc4-ab71-f23c91a70cca .

_:0bbb61ea-dc75-0cc4-ab71-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-38 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-38 Discharge Air Temp" ;
    phIoT:equipRef _:a-039d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f00-ab72-f23c91a70cca .

_:0bbb61ea-dc84-4f00-ab72-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-38 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-38 Hot Water Valve" ;
    phIoT:equipRef _:a-039d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc84-4f01-ab73-f23c91a70cca .

_:0bbb61ea-dc84-4f01-ab73-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-38 Zone Air Temp" ;
    phIoT:equipRef _:a-039d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f02-ab74-f23c91a70cca .

_:0bbb61ea-dc84-4f02-ab74-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-38 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-039d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f03-ab75-f23c91a70cca .

_:0bbb61ea-dc84-4f03-ab75-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-38 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-039d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f04-ab76-f23c91a70cca .

_:0bbb61ea-dc84-4f04-ab76-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-039d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f05-ab77-f23c91a70cca .

_:0bbb61ea-dc84-4f05-ab77-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-38 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-039d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f06-ab78-f23c91a70cca .

_:0bbb61ea-dc84-4f06-ab78-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-38 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-38 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-039d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc84-4f07-ab79-f23c91a70cca .

_:0bbb61ea-dc84-4f07-ab79-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03a9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-4" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-4" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-4 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-4 Air Damper" ;
    phIoT:equipRef _:a-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc84-4f08-ab7a-f23c91a70cca .

_:0bbb61ea-dc84-4f08-ab7a-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-4 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-4 Discharge Air Flow" ;
    phIoT:equipRef _:a-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc84-4f09-ab7b-f23c91a70cca .

_:0bbb61ea-dc84-4f09-ab7b-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-4 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-4 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc84-4f0a-ab7c-f23c91a70cca .

_:0bbb61ea-dc84-4f0a-ab7c-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-4 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-4 Discharge Air Temp" ;
    phIoT:equipRef _:a-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f0b-ab7d-f23c91a70cca .

_:0bbb61ea-dc84-4f0b-ab7d-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-4 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-4 Hot Water Valve" ;
    phIoT:equipRef _:a-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc84-4f0c-ab7e-f23c91a70cca .

_:0bbb61ea-dc84-4f0c-ab7e-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-4 Zone Air Temp" ;
    phIoT:equipRef _:a-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f0d-ab7f-f23c91a70cca .

_:0bbb61ea-dc84-4f0d-ab7f-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-4 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03a9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f0e-ab80-f23c91a70cca .

_:0bbb61ea-dc84-4f0e-ab80-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-4 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03a9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f0f-ab81-f23c91a70cca .

_:0bbb61ea-dc84-4f0f-ab81-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03a9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc84-4f10-ab82-f23c91a70cca .

_:0bbb61ea-dc84-4f10-ab82-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-4 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03a9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc93-9140-ab83-f23c91a70cca .

_:0bbb61ea-dc93-9140-ab83-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-4 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-4 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03a9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dc93-9141-ab84-f23c91a70cca .

_:0bbb61ea-dc93-9141-ab84-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03b5 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-40" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-40" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-40 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-40 Air Damper" ;
    phIoT:equipRef _:a-03b5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc93-9142-ab85-f23c91a70cca .

_:0bbb61ea-dc93-9142-ab85-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-40 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-40 Discharge Air Flow" ;
    phIoT:equipRef _:a-03b5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc93-9143-ab86-f23c91a70cca .

_:0bbb61ea-dc93-9143-ab86-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-40 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-40 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03b5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dc93-9144-ab87-f23c91a70cca .

_:0bbb61ea-dc93-9144-ab87-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-40 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-40 Discharge Air Temp" ;
    phIoT:equipRef _:a-03b5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dc93-9145-ab88-f23c91a70cca .

_:0bbb61ea-dc93-9145-ab88-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-40 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-40 Hot Water Valve" ;
    phIoT:equipRef _:a-03b5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dc93-9146-ab89-f23c91a70cca .

_:0bbb61ea-dc93-9146-ab89-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-40 Zone Air Temp" ;
    phIoT:equipRef _:a-03b5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dca2-d380-ab8a-f23c91a70cca .

_:0bbb61ea-dca2-d380-ab8a-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-40 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03b5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dca2-d381-ab8b-f23c91a70cca .

_:0bbb61ea-dca2-d381-ab8b-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-40 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03b5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dca2-d382-ab8c-f23c91a70cca .

_:0bbb61ea-dca2-d382-ab8c-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03b5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dca2-d383-ab8d-f23c91a70cca .

_:0bbb61ea-dca2-d383-ab8d-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-40 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03b5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dca2-d384-ab8e-f23c91a70cca .

_:0bbb61ea-dca2-d384-ab8e-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-40 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-40 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03b5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dca2-d385-ab8f-f23c91a70cca .

_:0bbb61ea-dca2-d385-ab8f-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03c1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-41" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-41" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-41 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-41 Air Damper" ;
    phIoT:equipRef _:a-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dca2-d386-ab90-f23c91a70cca .

_:0bbb61ea-dca2-d386-ab90-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-41 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-41 Discharge Air Flow" ;
    phIoT:equipRef _:a-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dca2-d387-ab91-f23c91a70cca .

_:0bbb61ea-dca2-d387-ab91-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-41 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-41 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcb2-15c0-ab92-f23c91a70cca .

_:0bbb61ea-dcb2-15c0-ab92-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-41 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-41 Discharge Air Temp" ;
    phIoT:equipRef _:a-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcb2-15c1-ab93-f23c91a70cca .

_:0bbb61ea-dcb2-15c1-ab93-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-41 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-41 Hot Water Valve" ;
    phIoT:equipRef _:a-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcb2-15c2-ab94-f23c91a70cca .

_:0bbb61ea-dcb2-15c2-ab94-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-41 Zone Air Temp" ;
    phIoT:equipRef _:a-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcb2-15c3-ab95-f23c91a70cca .

_:0bbb61ea-dcb2-15c3-ab95-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-41 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03c1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-5800-ab96-f23c91a70cca .

_:0bbb61ea-dcc1-5800-ab96-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-41 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03c1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-5801-ab97-f23c91a70cca .

_:0bbb61ea-dcc1-5801-ab97-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03c1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-5802-ab98-f23c91a70cca .

_:0bbb61ea-dcc1-5802-ab98-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-41 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03c1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-5803-ab99-f23c91a70cca .

_:0bbb61ea-dcc1-5803-ab99-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-41 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-41 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03c1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dcc1-5804-ab9a-f23c91a70cca .

_:0bbb61ea-dcc1-5804-ab9a-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03cd a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-42" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-42" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-42 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-42 Air Damper" ;
    phIoT:equipRef _:a-03cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcc1-5805-ab9b-f23c91a70cca .

_:0bbb61ea-dcc1-5805-ab9b-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-42 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-42 Discharge Air Flow" ;
    phIoT:equipRef _:a-03cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcc1-5806-ab9c-f23c91a70cca .

_:0bbb61ea-dcc1-5806-ab9c-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-42 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-42 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcc1-5807-ab9d-f23c91a70cca .

_:0bbb61ea-dcc1-5807-ab9d-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-42 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-42 Discharge Air Temp" ;
    phIoT:equipRef _:a-03cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-5808-ab9e-f23c91a70cca .

_:0bbb61ea-dcc1-5808-ab9e-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-42 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-42 Hot Water Valve" ;
    phIoT:equipRef _:a-03cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcc1-5809-ab9f-f23c91a70cca .

_:0bbb61ea-dcc1-5809-ab9f-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-42 Zone Air Temp" ;
    phIoT:equipRef _:a-03cd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-580a-aba0-f23c91a70cca .

_:0bbb61ea-dcc1-580a-aba0-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-42 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcc1-580b-aba1-f23c91a70cca .

_:0bbb61ea-dcc1-580b-aba1-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-42 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcd0-9a40-aba2-f23c91a70cca .

_:0bbb61ea-dcd0-9a40-aba2-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcd0-9a41-aba3-f23c91a70cca .

_:0bbb61ea-dcd0-9a41-aba3-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-42 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcd0-9a42-aba4-f23c91a70cca .

_:0bbb61ea-dcd0-9a42-aba4-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-42 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-42 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03cd ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dcd0-9a43-aba5-f23c91a70cca .

_:0bbb61ea-dcd0-9a43-aba5-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03d9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-43" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-43" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-43 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-43 Air Damper" ;
    phIoT:equipRef _:a-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcdf-dc80-aba6-f23c91a70cca .

_:0bbb61ea-dcdf-dc80-aba6-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-43 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-43 Discharge Air Flow" ;
    phIoT:equipRef _:a-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcdf-dc81-aba7-f23c91a70cca .

_:0bbb61ea-dcdf-dc81-aba7-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-43 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-43 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcdf-dc82-aba8-f23c91a70cca .

_:0bbb61ea-dcdf-dc82-aba8-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-43 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-43 Discharge Air Temp" ;
    phIoT:equipRef _:a-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcdf-dc83-aba9-f23c91a70cca .

_:0bbb61ea-dcdf-dc83-aba9-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-43 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-43 Hot Water Valve" ;
    phIoT:equipRef _:a-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcdf-dc84-abaa-f23c91a70cca .

_:0bbb61ea-dcdf-dc84-abaa-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-43 Zone Air Temp" ;
    phIoT:equipRef _:a-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcdf-dc85-abab-f23c91a70cca .

_:0bbb61ea-dcdf-dc85-abab-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-43 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03d9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcdf-dc86-abac-f23c91a70cca .

_:0bbb61ea-dcdf-dc86-abac-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-43 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03d9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcdf-dc87-abad-f23c91a70cca .

_:0bbb61ea-dcdf-dc87-abad-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03d9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcdf-dc88-abae-f23c91a70cca .

_:0bbb61ea-dcdf-dc88-abae-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-43 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03d9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcdf-dc89-abaf-f23c91a70cca .

_:0bbb61ea-dcdf-dc89-abaf-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-43 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-43 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03d9 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dcdf-dc8a-abb0-f23c91a70cca .

_:0bbb61ea-dcdf-dc8a-abb0-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03e5 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-44" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-44" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-44 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-44 Air Damper" ;
    phIoT:equipRef _:a-03e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcdf-dc8b-abb1-f23c91a70cca .

_:0bbb61ea-dcdf-dc8b-abb1-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-44 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-44 Discharge Air Flow" ;
    phIoT:equipRef _:a-03e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcef-1ec0-abb2-f23c91a70cca .

_:0bbb61ea-dcef-1ec0-abb2-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-44 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-44 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dcef-1ec1-abb3-f23c91a70cca .

_:0bbb61ea-dcef-1ec1-abb3-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-44 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-44 Discharge Air Temp" ;
    phIoT:equipRef _:a-03e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcfe-6100-abb4-f23c91a70cca .

_:0bbb61ea-dcfe-6100-abb4-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-44 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-44 Hot Water Valve" ;
    phIoT:equipRef _:a-03e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dcfe-6101-abb5-f23c91a70cca .

_:0bbb61ea-dcfe-6101-abb5-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-44 Zone Air Temp" ;
    phIoT:equipRef _:a-03e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcfe-6102-abb6-f23c91a70cca .

_:0bbb61ea-dcfe-6102-abb6-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-44 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcfe-6103-abb7-f23c91a70cca .

_:0bbb61ea-dcfe-6103-abb7-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-44 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dcfe-6104-abb8-f23c91a70cca .

_:0bbb61ea-dcfe-6104-abb8-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a340-abb9-f23c91a70cca .

_:0bbb61ea-dd0d-a340-abb9-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-44 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a341-abba-f23c91a70cca .

_:0bbb61ea-dd0d-a341-abba-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-44 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-44 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03e5 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd0d-a342-abbb-f23c91a70cca .

_:0bbb61ea-dd0d-a342-abbb-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03f1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-45" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-45" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-45 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-45 Air Damper" ;
    phIoT:equipRef _:a-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd0d-a343-abbc-f23c91a70cca .

_:0bbb61ea-dd0d-a343-abbc-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-45 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-45 Discharge Air Flow" ;
    phIoT:equipRef _:a-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd0d-a344-abbd-f23c91a70cca .

_:0bbb61ea-dd0d-a344-abbd-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-03f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-45 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-45 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd0d-a345-abbe-f23c91a70cca .

_:0bbb61ea-dd0d-a345-abbe-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-03f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-45 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-45 Discharge Air Temp" ;
    phIoT:equipRef _:a-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a346-abbf-f23c91a70cca .

_:0bbb61ea-dd0d-a346-abbf-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-03f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-45 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-45 Hot Water Valve" ;
    phIoT:equipRef _:a-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd0d-a347-abc0-f23c91a70cca .

_:0bbb61ea-dd0d-a347-abc0-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-03f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-45 Zone Air Temp" ;
    phIoT:equipRef _:a-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a348-abc1-f23c91a70cca .

_:0bbb61ea-dd0d-a348-abc1-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-03f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-45 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03f1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a349-abc2-f23c91a70cca .

_:0bbb61ea-dd0d-a349-abc2-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-03f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-45 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03f1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a34a-abc3-f23c91a70cca .

_:0bbb61ea-dd0d-a34a-abc3-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-03fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03f1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a34b-abc4-f23c91a70cca .

_:0bbb61ea-dd0d-a34b-abc4-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-03fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-45 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03f1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd0d-a34c-abc5-f23c91a70cca .

_:0bbb61ea-dd0d-a34c-abc5-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-03fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-45 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-45 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03f1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd0d-a34d-abc6-f23c91a70cca .

_:0bbb61ea-dd0d-a34d-abc6-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-03fd a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-46" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-46" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-03fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-46 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-46 Air Damper" ;
    phIoT:equipRef _:a-03fd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd1c-e580-abc7-f23c91a70cca .

_:0bbb61ea-dd1c-e580-abc7-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-03ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-46 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-46 Discharge Air Flow" ;
    phIoT:equipRef _:a-03fd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd1c-e581-abc8-f23c91a70cca .

_:0bbb61ea-dd1c-e581-abc8-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0400 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-46 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-46 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-03fd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd1c-e582-abc9-f23c91a70cca .

_:0bbb61ea-dd1c-e582-abc9-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0401 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-46 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-46 Discharge Air Temp" ;
    phIoT:equipRef _:a-03fd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd1c-e583-abca-f23c91a70cca .

_:0bbb61ea-dd1c-e583-abca-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0402 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-46 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-46 Hot Water Valve" ;
    phIoT:equipRef _:a-03fd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd1c-e584-abcb-f23c91a70cca .

_:0bbb61ea-dd1c-e584-abcb-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0403 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-46 Zone Air Temp" ;
    phIoT:equipRef _:a-03fd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd1c-e585-abcc-f23c91a70cca .

_:0bbb61ea-dd1c-e585-abcc-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0404 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-46 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-03fd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd1c-e586-abcd-f23c91a70cca .

_:0bbb61ea-dd1c-e586-abcd-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0405 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-46 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-03fd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd2c-27c0-abce-f23c91a70cca .

_:0bbb61ea-dd2c-27c0-abce-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0406 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-03fd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd2c-27c1-abcf-f23c91a70cca .

_:0bbb61ea-dd2c-27c1-abcf-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0407 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-46 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-03fd ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd2c-27c2-abd0-f23c91a70cca .

_:0bbb61ea-dd2c-27c2-abd0-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0408 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-46 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-46 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-03fd ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd2c-27c3-abd1-f23c91a70cca .

_:0bbb61ea-dd2c-27c3-abd1-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0409 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-47" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-47" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-040a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-47 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-47 Air Damper" ;
    phIoT:equipRef _:a-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd2c-27c4-abd2-f23c91a70cca .

_:0bbb61ea-dd2c-27c4-abd2-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-040b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-47 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-47 Discharge Air Flow" ;
    phIoT:equipRef _:a-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd2c-27c5-abd3-f23c91a70cca .

_:0bbb61ea-dd2c-27c5-abd3-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-040c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-47 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-47 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd2c-27c6-abd4-f23c91a70cca .

_:0bbb61ea-dd2c-27c6-abd4-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-040d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-47 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-47 Discharge Air Temp" ;
    phIoT:equipRef _:a-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd2c-27c7-abd5-f23c91a70cca .

_:0bbb61ea-dd2c-27c7-abd5-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-040e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-47 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-47 Hot Water Valve" ;
    phIoT:equipRef _:a-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd2c-27c8-abd6-f23c91a70cca .

_:0bbb61ea-dd2c-27c8-abd6-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-040f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-47 Zone Air Temp" ;
    phIoT:equipRef _:a-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd3b-6a00-abd7-f23c91a70cca .

_:0bbb61ea-dd3b-6a00-abd7-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0410 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-47 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0409 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd3b-6a01-abd8-f23c91a70cca .

_:0bbb61ea-dd3b-6a01-abd8-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0411 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-47 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0409 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd3b-6a02-abd9-f23c91a70cca .

_:0bbb61ea-dd3b-6a02-abd9-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0412 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0409 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd3b-6a03-abda-f23c91a70cca .

_:0bbb61ea-dd3b-6a03-abda-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0413 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-47 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0409 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd3b-6a04-abdb-f23c91a70cca .

_:0bbb61ea-dd3b-6a04-abdb-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0414 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-47 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-47 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0409 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd3b-6a05-abdc-f23c91a70cca .

_:0bbb61ea-dd3b-6a05-abdc-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0415 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-48" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-48" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0416 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-48 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-48 Air Damper" ;
    phIoT:equipRef _:a-0415 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd59-ee80-abdd-f23c91a70cca .

_:0bbb61ea-dd59-ee80-abdd-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0417 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-48 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-48 Discharge Air Flow" ;
    phIoT:equipRef _:a-0415 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd59-ee81-abde-f23c91a70cca .

_:0bbb61ea-dd59-ee81-abde-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0418 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-48 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-48 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0415 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd59-ee82-abdf-f23c91a70cca .

_:0bbb61ea-dd59-ee82-abdf-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0419 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-48 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-48 Discharge Air Temp" ;
    phIoT:equipRef _:a-0415 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd59-ee83-abe0-f23c91a70cca .

_:0bbb61ea-dd59-ee83-abe0-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-041a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-48 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-48 Hot Water Valve" ;
    phIoT:equipRef _:a-0415 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd59-ee84-abe1-f23c91a70cca .

_:0bbb61ea-dd59-ee84-abe1-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-041b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-48 Zone Air Temp" ;
    phIoT:equipRef _:a-0415 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd59-ee85-abe2-f23c91a70cca .

_:0bbb61ea-dd59-ee85-abe2-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-041c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-48 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0415 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd59-ee86-abe3-f23c91a70cca .

_:0bbb61ea-dd59-ee86-abe3-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-041d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-48 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0415 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd59-ee87-abe4-f23c91a70cca .

_:0bbb61ea-dd59-ee87-abe4-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-041e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0415 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd59-ee88-abe5-f23c91a70cca .

_:0bbb61ea-dd59-ee88-abe5-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-041f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-48 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0415 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd59-ee89-abe6-f23c91a70cca .

_:0bbb61ea-dd59-ee89-abe6-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0420 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-48 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-48 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0415 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd59-ee8a-abe7-f23c91a70cca .

_:0bbb61ea-dd59-ee8a-abe7-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0421 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-5" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-5" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0422 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-5 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-5 Air Damper" ;
    phIoT:equipRef _:a-0421 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd59-ee8b-abe8-f23c91a70cca .

_:0bbb61ea-dd59-ee8b-abe8-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0423 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-5 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-5 Discharge Air Flow" ;
    phIoT:equipRef _:a-0421 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd59-ee8c-abe9-f23c91a70cca .

_:0bbb61ea-dd59-ee8c-abe9-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0424 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-5 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-5 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0421 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd59-ee8d-abea-f23c91a70cca .

_:0bbb61ea-dd59-ee8d-abea-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0425 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-5 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-5 Discharge Air Temp" ;
    phIoT:equipRef _:a-0421 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30c0-abeb-f23c91a70cca .

_:0bbb61ea-dd69-30c0-abeb-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0426 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-5 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-5 Hot Water Valve" ;
    phIoT:equipRef _:a-0421 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd69-30c1-abec-f23c91a70cca .

_:0bbb61ea-dd69-30c1-abec-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0427 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-5 Zone Air Temp" ;
    phIoT:equipRef _:a-0421 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30c2-abed-f23c91a70cca .

_:0bbb61ea-dd69-30c2-abed-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0428 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-5 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0421 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30c3-abee-f23c91a70cca .

_:0bbb61ea-dd69-30c3-abee-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0429 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-5 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0421 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30c4-abef-f23c91a70cca .

_:0bbb61ea-dd69-30c4-abef-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-042a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0421 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30c5-abf0-f23c91a70cca .

_:0bbb61ea-dd69-30c5-abf0-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-042b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-5 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0421 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30c6-abf1-f23c91a70cca .

_:0bbb61ea-dd69-30c6-abf1-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-042c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-5 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-5 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0421 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd69-30c7-abf2-f23c91a70cca .

_:0bbb61ea-dd69-30c7-abf2-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-042d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-50" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-50" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-042e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-50 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-50 Air Damper" ;
    phIoT:equipRef _:a-042d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd69-30c8-abf3-f23c91a70cca .

_:0bbb61ea-dd69-30c8-abf3-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-042f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-50 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-50 Discharge Air Flow" ;
    phIoT:equipRef _:a-042d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd69-30c9-abf4-f23c91a70cca .

_:0bbb61ea-dd69-30c9-abf4-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0430 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-50 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-50 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-042d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd69-30ca-abf5-f23c91a70cca .

_:0bbb61ea-dd69-30ca-abf5-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0431 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-50 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-50 Discharge Air Temp" ;
    phIoT:equipRef _:a-042d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30cb-abf6-f23c91a70cca .

_:0bbb61ea-dd69-30cb-abf6-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0432 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-50 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-50 Hot Water Valve" ;
    phIoT:equipRef _:a-042d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd69-30cc-abf7-f23c91a70cca .

_:0bbb61ea-dd69-30cc-abf7-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0433 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-50 Zone Air Temp" ;
    phIoT:equipRef _:a-042d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30cd-abf8-f23c91a70cca .

_:0bbb61ea-dd69-30cd-abf8-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0434 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-50 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-042d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30ce-abf9-f23c91a70cca .

_:0bbb61ea-dd69-30ce-abf9-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0435 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-50 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-042d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30cf-abfa-f23c91a70cca .

_:0bbb61ea-dd69-30cf-abfa-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0436 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-042d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30d0-abfb-f23c91a70cca .

_:0bbb61ea-dd69-30d0-abfb-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0437 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-50 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-042d ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd69-30d1-abfc-f23c91a70cca .

_:0bbb61ea-dd69-30d1-abfc-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0438 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-50 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-50 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-042d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd78-7300-abfd-f23c91a70cca .

_:0bbb61ea-dd78-7300-abfd-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0439 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-51" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-51" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-043a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-51 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-51 Air Damper" ;
    phIoT:equipRef _:a-0439 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd78-7301-abfe-f23c91a70cca .

_:0bbb61ea-dd78-7301-abfe-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-043b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-51 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-51 Discharge Air Flow" ;
    phIoT:equipRef _:a-0439 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd78-7302-abff-f23c91a70cca .

_:0bbb61ea-dd78-7302-abff-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-043c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-51 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-51 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0439 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd78-7303-ac00-f23c91a70cca .

_:0bbb61ea-dd78-7303-ac00-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-043d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-51 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-51 Discharge Air Temp" ;
    phIoT:equipRef _:a-0439 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd78-7304-ac01-f23c91a70cca .

_:0bbb61ea-dd78-7304-ac01-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-043e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-51 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-51 Hot Water Valve" ;
    phIoT:equipRef _:a-0439 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd78-7305-ac02-f23c91a70cca .

_:0bbb61ea-dd78-7305-ac02-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-043f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-51 Zone Air Temp" ;
    phIoT:equipRef _:a-0439 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd78-7306-ac03-f23c91a70cca .

_:0bbb61ea-dd78-7306-ac03-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0440 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-51 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0439 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd78-7307-ac04-f23c91a70cca .

_:0bbb61ea-dd78-7307-ac04-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0441 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-51 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0439 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd78-7308-ac05-f23c91a70cca .

_:0bbb61ea-dd78-7308-ac05-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0442 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0439 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f780-ac06-f23c91a70cca .

_:0bbb61ea-dd96-f780-ac06-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0443 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-51 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0439 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f781-ac07-f23c91a70cca .

_:0bbb61ea-dd96-f781-ac07-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0444 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-51 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-51 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0439 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd96-f782-ac08-f23c91a70cca .

_:0bbb61ea-dd96-f782-ac08-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0445 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-52" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-52" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:siteRef _:a-0000 .

_:a-0446 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-52 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-52 Air Damper" ;
    phIoT:equipRef _:a-0445 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd96-f783-ac09-f23c91a70cca .

_:0bbb61ea-dd96-f783-ac09-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0447 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-52 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-52 Discharge Air Flow" ;
    phIoT:equipRef _:a-0445 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd96-f784-ac0a-f23c91a70cca .

_:0bbb61ea-dd96-f784-ac0a-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0448 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-52 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-52 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0445 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dd96-f785-ac0b-f23c91a70cca .

_:0bbb61ea-dd96-f785-ac0b-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0449 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-52 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-52 Discharge Air Temp" ;
    phIoT:equipRef _:a-0445 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-044a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-52 Zone Air Temp" ;
    phIoT:equipRef _:a-0445 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f786-ac0c-f23c91a70cca .

_:0bbb61ea-dd96-f786-ac0c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-044b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-52 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0445 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f787-ac0d-f23c91a70cca .

_:0bbb61ea-dd96-f787-ac0d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-044c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-52 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0445 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f788-ac0e-f23c91a70cca .

_:0bbb61ea-dd96-f788-ac0e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-044d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0445 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f789-ac0f-f23c91a70cca .

_:0bbb61ea-dd96-f789-ac0f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-044e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-52 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0445 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dd96-f78a-ac10-f23c91a70cca .

_:0bbb61ea-dd96-f78a-ac10-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-044f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-52 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-52 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0445 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dd96-f78b-ac11-f23c91a70cca .

_:0bbb61ea-dd96-f78b-ac11-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0450 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-53" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-53" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0451 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-53 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-53 Air Damper" ;
    phIoT:equipRef _:a-0450 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dd96-f78c-ac12-f23c91a70cca .

_:0bbb61ea-dd96-f78c-ac12-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0452 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-53 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-53 Discharge Air Flow" ;
    phIoT:equipRef _:a-0450 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dda6-39c0-ac13-f23c91a70cca .

_:0bbb61ea-dda6-39c0-ac13-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0453 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-53 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-53 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0450 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dda6-39c1-ac14-f23c91a70cca .

_:0bbb61ea-dda6-39c1-ac14-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0454 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-53 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-53 Discharge Air Temp" ;
    phIoT:equipRef _:a-0450 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dda6-39c2-ac15-f23c91a70cca .

_:0bbb61ea-dda6-39c2-ac15-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0455 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-53 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-53 Hot Water Valve" ;
    phIoT:equipRef _:a-0450 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dda6-39c3-ac16-f23c91a70cca .

_:0bbb61ea-dda6-39c3-ac16-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0456 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-53 Zone Air Temp" ;
    phIoT:equipRef _:a-0450 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c00-ac17-f23c91a70cca .

_:0bbb61ea-ddb5-7c00-ac17-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0457 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-53 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0450 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c01-ac18-f23c91a70cca .

_:0bbb61ea-ddb5-7c01-ac18-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0458 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-53 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0450 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c02-ac19-f23c91a70cca .

_:0bbb61ea-ddb5-7c02-ac19-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0459 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0450 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c03-ac1a-f23c91a70cca .

_:0bbb61ea-ddb5-7c03-ac1a-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-045a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-53 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0450 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c04-ac1b-f23c91a70cca .

_:0bbb61ea-ddb5-7c04-ac1b-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-045b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-53 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-53 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0450 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-ddb5-7c05-ac1c-f23c91a70cca .

_:0bbb61ea-ddb5-7c05-ac1c-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-045c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-55" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-55" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-045d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-55 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-55 Air Damper" ;
    phIoT:equipRef _:a-045c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddb5-7c06-ac1d-f23c91a70cca .

_:0bbb61ea-ddb5-7c06-ac1d-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-045e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-55 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-55 Discharge Air Flow" ;
    phIoT:equipRef _:a-045c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddb5-7c07-ac1e-f23c91a70cca .

_:0bbb61ea-ddb5-7c07-ac1e-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-045f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-55 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-55 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-045c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddb5-7c08-ac1f-f23c91a70cca .

_:0bbb61ea-ddb5-7c08-ac1f-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0460 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-55 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-55 Discharge Air Temp" ;
    phIoT:equipRef _:a-045c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c09-ac20-f23c91a70cca .

_:0bbb61ea-ddb5-7c09-ac20-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0461 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-55 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-55 Hot Water Valve" ;
    phIoT:equipRef _:a-045c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddb5-7c0a-ac21-f23c91a70cca .

_:0bbb61ea-ddb5-7c0a-ac21-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0462 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-55 Zone Air Temp" ;
    phIoT:equipRef _:a-045c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c0b-ac22-f23c91a70cca .

_:0bbb61ea-ddb5-7c0b-ac22-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0463 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-55 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-045c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c0c-ac23-f23c91a70cca .

_:0bbb61ea-ddb5-7c0c-ac23-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0464 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-55 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-045c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddb5-7c0d-ac24-f23c91a70cca .

_:0bbb61ea-ddb5-7c0d-ac24-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0465 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-045c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddc4-be40-ac25-f23c91a70cca .

_:0bbb61ea-ddc4-be40-ac25-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0466 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-55 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-045c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddc4-be41-ac26-f23c91a70cca .

_:0bbb61ea-ddc4-be41-ac26-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0467 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-55 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-55 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-045c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-ddc4-be42-ac27-f23c91a70cca .

_:0bbb61ea-ddc4-be42-ac27-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0468 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-56" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-56" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0469 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-56 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-56 Air Damper" ;
    phIoT:equipRef _:a-0468 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddd4-0080-ac28-f23c91a70cca .

_:0bbb61ea-ddd4-0080-ac28-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-046a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-56 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-56 Discharge Air Flow" ;
    phIoT:equipRef _:a-0468 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddd4-0081-ac29-f23c91a70cca .

_:0bbb61ea-ddd4-0081-ac29-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-046b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-56 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-56 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0468 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddd4-0082-ac2a-f23c91a70cca .

_:0bbb61ea-ddd4-0082-ac2a-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-046c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-56 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-56 Discharge Air Temp" ;
    phIoT:equipRef _:a-0468 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddd4-0083-ac2b-f23c91a70cca .

_:0bbb61ea-ddd4-0083-ac2b-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-046d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-56 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-56 Hot Water Valve" ;
    phIoT:equipRef _:a-0468 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddd4-0084-ac2c-f23c91a70cca .

_:0bbb61ea-ddd4-0084-ac2c-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-046e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-56 Zone Air Temp" ;
    phIoT:equipRef _:a-0468 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddd4-0085-ac2d-f23c91a70cca .

_:0bbb61ea-ddd4-0085-ac2d-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-046f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-56 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0468 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddd4-0086-ac2e-f23c91a70cca .

_:0bbb61ea-ddd4-0086-ac2e-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0470 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-56 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0468 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddd4-0087-ac2f-f23c91a70cca .

_:0bbb61ea-ddd4-0087-ac2f-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0471 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0468 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddd4-0088-ac30-f23c91a70cca .

_:0bbb61ea-ddd4-0088-ac30-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0472 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-56 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0468 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddd4-0089-ac31-f23c91a70cca .

_:0bbb61ea-ddd4-0089-ac31-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0473 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-56 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-56 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0468 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-ddd4-008a-ac32-f23c91a70cca .

_:0bbb61ea-ddd4-008a-ac32-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0474 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-58" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-58" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0475 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-58 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-58 Air Damper" ;
    phIoT:equipRef _:a-0474 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddd4-008b-ac33-f23c91a70cca .

_:0bbb61ea-ddd4-008b-ac33-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0476 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-58 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-58 Discharge Air Flow" ;
    phIoT:equipRef _:a-0474 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddd4-008c-ac34-f23c91a70cca .

_:0bbb61ea-ddd4-008c-ac34-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0477 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-58 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-58 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0474 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddd4-008d-ac35-f23c91a70cca .

_:0bbb61ea-ddd4-008d-ac35-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0478 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-58 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-58 Discharge Air Temp" ;
    phIoT:equipRef _:a-0474 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dde3-42c0-ac36-f23c91a70cca .

_:0bbb61ea-dde3-42c0-ac36-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0479 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-58 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-58 Hot Water Valve" ;
    phIoT:equipRef _:a-0474 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dde3-42c1-ac37-f23c91a70cca .

_:0bbb61ea-dde3-42c1-ac37-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-047a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-58 Zone Air Temp" ;
    phIoT:equipRef _:a-0474 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dde3-42c2-ac38-f23c91a70cca .

_:0bbb61ea-dde3-42c2-ac38-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-047b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-58 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0474 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dde3-42c3-ac39-f23c91a70cca .

_:0bbb61ea-dde3-42c3-ac39-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-047c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-58 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0474 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-8500-ac3a-f23c91a70cca .

_:0bbb61ea-ddf2-8500-ac3a-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-047d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0474 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-8501-ac3b-f23c91a70cca .

_:0bbb61ea-ddf2-8501-ac3b-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-047e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-58 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0474 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-8502-ac3c-f23c91a70cca .

_:0bbb61ea-ddf2-8502-ac3c-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-047f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-58 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-58 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0474 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-ddf2-8503-ac3d-f23c91a70cca .

_:0bbb61ea-ddf2-8503-ac3d-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0480 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-59" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-59" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0481 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-59 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-59 Air Damper" ;
    phIoT:equipRef _:a-0480 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddf2-8504-ac3e-f23c91a70cca .

_:0bbb61ea-ddf2-8504-ac3e-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0482 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-59 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-59 Discharge Air Flow" ;
    phIoT:equipRef _:a-0480 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddf2-8505-ac3f-f23c91a70cca .

_:0bbb61ea-ddf2-8505-ac3f-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0483 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-59 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-59 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0480 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ddf2-8506-ac40-f23c91a70cca .

_:0bbb61ea-ddf2-8506-ac40-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0484 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-59 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-59 Discharge Air Temp" ;
    phIoT:equipRef _:a-0480 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-8507-ac41-f23c91a70cca .

_:0bbb61ea-ddf2-8507-ac41-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0485 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-59 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-59 Hot Water Valve" ;
    phIoT:equipRef _:a-0480 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ddf2-8508-ac42-f23c91a70cca .

_:0bbb61ea-ddf2-8508-ac42-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0486 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-59 Zone Air Temp" ;
    phIoT:equipRef _:a-0480 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-8509-ac43-f23c91a70cca .

_:0bbb61ea-ddf2-8509-ac43-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0487 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-59 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0480 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-850a-ac44-f23c91a70cca .

_:0bbb61ea-ddf2-850a-ac44-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0488 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-59 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0480 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-850b-ac45-f23c91a70cca .

_:0bbb61ea-ddf2-850b-ac45-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0489 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0480 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-850c-ac46-f23c91a70cca .

_:0bbb61ea-ddf2-850c-ac46-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-048a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-59 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0480 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ddf2-850d-ac47-f23c91a70cca .

_:0bbb61ea-ddf2-850d-ac47-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-048b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-59 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-59 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0480 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de01-c740-ac48-f23c91a70cca .

_:0bbb61ea-de01-c740-ac48-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-048c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-6" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-6" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-048d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-6 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-6 Air Damper" ;
    phIoT:equipRef _:a-048c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de01-c741-ac49-f23c91a70cca .

_:0bbb61ea-de01-c741-ac49-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-048e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-6 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-6 Discharge Air Flow" ;
    phIoT:equipRef _:a-048c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de01-c742-ac4a-f23c91a70cca .

_:0bbb61ea-de01-c742-ac4a-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-048f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-6 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-6 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-048c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de01-c743-ac4b-f23c91a70cca .

_:0bbb61ea-de01-c743-ac4b-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0490 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-6 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-6 Discharge Air Temp" ;
    phIoT:equipRef _:a-048c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de01-c744-ac4c-f23c91a70cca .

_:0bbb61ea-de01-c744-ac4c-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0491 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-6 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-6 Hot Water Valve" ;
    phIoT:equipRef _:a-048c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de11-0980-ac4d-f23c91a70cca .

_:0bbb61ea-de11-0980-ac4d-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0492 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-6 Zone Air Temp" ;
    phIoT:equipRef _:a-048c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-0981-ac4e-f23c91a70cca .

_:0bbb61ea-de11-0981-ac4e-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0493 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-6 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-048c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-0982-ac4f-f23c91a70cca .

_:0bbb61ea-de11-0982-ac4f-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0494 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-6 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-048c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-0983-ac50-f23c91a70cca .

_:0bbb61ea-de11-0983-ac50-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0495 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-048c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-0984-ac51-f23c91a70cca .

_:0bbb61ea-de11-0984-ac51-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0496 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-6 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-048c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-0985-ac52-f23c91a70cca .

_:0bbb61ea-de11-0985-ac52-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0497 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-6 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-6 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-048c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de11-0986-ac53-f23c91a70cca .

_:0bbb61ea-de11-0986-ac53-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0498 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-61" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-61" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0499 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-61 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-61 Air Damper" ;
    phIoT:equipRef _:a-0498 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de11-0987-ac54-f23c91a70cca .

_:0bbb61ea-de11-0987-ac54-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-049a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-61 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-61 Discharge Air Flow" ;
    phIoT:equipRef _:a-0498 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de11-0988-ac55-f23c91a70cca .

_:0bbb61ea-de11-0988-ac55-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-049b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-61 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-61 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0498 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de11-0989-ac56-f23c91a70cca .

_:0bbb61ea-de11-0989-ac56-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-049c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-61 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-61 Discharge Air Temp" ;
    phIoT:equipRef _:a-0498 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-098a-ac57-f23c91a70cca .

_:0bbb61ea-de11-098a-ac57-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-049d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-61 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-61 Hot Water Valve" ;
    phIoT:equipRef _:a-0498 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de11-098b-ac58-f23c91a70cca .

_:0bbb61ea-de11-098b-ac58-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-049e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-61 Zone Air Temp" ;
    phIoT:equipRef _:a-0498 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de11-098c-ac59-f23c91a70cca .

_:0bbb61ea-de11-098c-ac59-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-049f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-61 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0498 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de20-4bc0-ac5a-f23c91a70cca .

_:0bbb61ea-de20-4bc0-ac5a-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-61 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0498 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de20-4bc1-ac5b-f23c91a70cca .

_:0bbb61ea-de20-4bc1-ac5b-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0498 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de20-4bc2-ac5c-f23c91a70cca .

_:0bbb61ea-de20-4bc2-ac5c-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-61 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0498 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de20-4bc3-ac5d-f23c91a70cca .

_:0bbb61ea-de20-4bc3-ac5d-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-61 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-61 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0498 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de20-4bc4-ac5e-f23c91a70cca .

_:0bbb61ea-de20-4bc4-ac5e-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04a4 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-62" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-62" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-62 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-62 Air Damper" ;
    phIoT:equipRef _:a-04a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de2f-8e00-ac5f-f23c91a70cca .

_:0bbb61ea-de2f-8e00-ac5f-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-62 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-62 Discharge Air Flow" ;
    phIoT:equipRef _:a-04a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de2f-8e01-ac60-f23c91a70cca .

_:0bbb61ea-de2f-8e01-ac60-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-62 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-62 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de2f-8e02-ac61-f23c91a70cca .

_:0bbb61ea-de2f-8e02-ac61-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-62 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-62 Discharge Air Temp" ;
    phIoT:equipRef _:a-04a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de2f-8e03-ac62-f23c91a70cca .

_:0bbb61ea-de2f-8e03-ac62-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-62 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-62 Hot Water Valve" ;
    phIoT:equipRef _:a-04a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de2f-8e04-ac63-f23c91a70cca .

_:0bbb61ea-de2f-8e04-ac63-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-62 Zone Air Temp" ;
    phIoT:equipRef _:a-04a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de2f-8e05-ac64-f23c91a70cca .

_:0bbb61ea-de2f-8e05-ac64-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-62 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de2f-8e06-ac65-f23c91a70cca .

_:0bbb61ea-de2f-8e06-ac65-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-62 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de2f-8e07-ac66-f23c91a70cca .

_:0bbb61ea-de2f-8e07-ac66-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de2f-8e08-ac67-f23c91a70cca .

_:0bbb61ea-de2f-8e08-ac67-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-62 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de2f-8e09-ac68-f23c91a70cca .

_:0bbb61ea-de2f-8e09-ac68-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-62 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-62 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de2f-8e0a-ac69-f23c91a70cca .

_:0bbb61ea-de2f-8e0a-ac69-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04b0 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-63" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-63" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-63 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-63 Air Damper" ;
    phIoT:equipRef _:a-04b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de2f-8e0b-ac6a-f23c91a70cca .

_:0bbb61ea-de2f-8e0b-ac6a-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-63 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-63 Discharge Air Flow" ;
    phIoT:equipRef _:a-04b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de2f-8e0c-ac6b-f23c91a70cca .

_:0bbb61ea-de2f-8e0c-ac6b-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-63 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-63 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de3e-d040-ac6c-f23c91a70cca .

_:0bbb61ea-de3e-d040-ac6c-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-63 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-63 Discharge Air Temp" ;
    phIoT:equipRef _:a-04b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de3e-d041-ac6d-f23c91a70cca .

_:0bbb61ea-de3e-d041-ac6d-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-63 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-63 Hot Water Valve" ;
    phIoT:equipRef _:a-04b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de3e-d042-ac6e-f23c91a70cca .

_:0bbb61ea-de3e-d042-ac6e-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-63 Zone Air Temp" ;
    phIoT:equipRef _:a-04b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de3e-d043-ac6f-f23c91a70cca .

_:0bbb61ea-de3e-d043-ac6f-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-63 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de3e-d044-ac70-f23c91a70cca .

_:0bbb61ea-de3e-d044-ac70-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-63 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de3e-d045-ac71-f23c91a70cca .

_:0bbb61ea-de3e-d045-ac71-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-1280-ac72-f23c91a70cca .

_:0bbb61ea-de4e-1280-ac72-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-63 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-1281-ac73-f23c91a70cca .

_:0bbb61ea-de4e-1281-ac73-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-63 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-63 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de4e-1282-ac74-f23c91a70cca .

_:0bbb61ea-de4e-1282-ac74-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04bc a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-64" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-64" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-64 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-64 Air Damper" ;
    phIoT:equipRef _:a-04bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de4e-1283-ac75-f23c91a70cca .

_:0bbb61ea-de4e-1283-ac75-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-64 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-64 Discharge Air Flow" ;
    phIoT:equipRef _:a-04bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de4e-1284-ac76-f23c91a70cca .

_:0bbb61ea-de4e-1284-ac76-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-64 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-64 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de4e-1285-ac77-f23c91a70cca .

_:0bbb61ea-de4e-1285-ac77-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-64 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-64 Discharge Air Temp" ;
    phIoT:equipRef _:a-04bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-1286-ac78-f23c91a70cca .

_:0bbb61ea-de4e-1286-ac78-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-64 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-64 Hot Water Valve" ;
    phIoT:equipRef _:a-04bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de4e-1287-ac79-f23c91a70cca .

_:0bbb61ea-de4e-1287-ac79-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-64 Zone Air Temp" ;
    phIoT:equipRef _:a-04bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-1288-ac7a-f23c91a70cca .

_:0bbb61ea-de4e-1288-ac7a-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-64 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-1289-ac7b-f23c91a70cca .

_:0bbb61ea-de4e-1289-ac7b-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-64 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-128a-ac7c-f23c91a70cca .

_:0bbb61ea-de4e-128a-ac7c-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-128b-ac7d-f23c91a70cca .

_:0bbb61ea-de4e-128b-ac7d-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-64 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de4e-128c-ac7e-f23c91a70cca .

_:0bbb61ea-de4e-128c-ac7e-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-64 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-64 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de4e-128d-ac7f-f23c91a70cca .

_:0bbb61ea-de4e-128d-ac7f-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04c8 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-65" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-65" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:siteRef _:a-0000 .

_:a-04c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-65 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-65 Air Damper" ;
    phIoT:equipRef _:a-04c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de4e-128e-ac80-f23c91a70cca .

_:0bbb61ea-de4e-128e-ac80-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-65 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-65 Discharge Air Flow" ;
    phIoT:equipRef _:a-04c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de4e-128f-ac81-f23c91a70cca .

_:0bbb61ea-de4e-128f-ac81-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-65 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-65 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de4e-1290-ac82-f23c91a70cca .

_:0bbb61ea-de4e-1290-ac82-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-65 Zone Air Temp" ;
    phIoT:equipRef _:a-04c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de5d-54c0-ac83-f23c91a70cca .

_:0bbb61ea-de5d-54c0-ac83-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-65 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de5d-54c1-ac84-f23c91a70cca .

_:0bbb61ea-de5d-54c1-ac84-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-65 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de5d-54c2-ac85-f23c91a70cca .

_:0bbb61ea-de5d-54c2-ac85-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de5d-54c3-ac86-f23c91a70cca .

_:0bbb61ea-de5d-54c3-ac86-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-65 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de5d-54c4-ac87-f23c91a70cca .

_:0bbb61ea-de5d-54c4-ac87-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-65 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-65 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de5d-54c5-ac88-f23c91a70cca .

_:0bbb61ea-de5d-54c5-ac88-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04d2 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-66" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-66" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-66 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-66 Air Damper" ;
    phIoT:equipRef _:a-04d2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de5d-54c6-ac89-f23c91a70cca .

_:0bbb61ea-de5d-54c6-ac89-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-66 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-66 Discharge Air Flow" ;
    phIoT:equipRef _:a-04d2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de5d-54c7-ac8a-f23c91a70cca .

_:0bbb61ea-de5d-54c7-ac8a-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-66 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-66 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04d2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de5d-54c8-ac8b-f23c91a70cca .

_:0bbb61ea-de5d-54c8-ac8b-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
