    rdfs:label "Alpha Airside VAV 1-2-66 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-66 Discharge Air Temp" ;
    phIoT:equipRef _:a-04d2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de5d-54c9-ac8c-f23c91a70cca .

_:0bbb61ea-de5d-54c9-ac8c-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-66 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-66 Hot Water Valve" ;
    phIoT:equipRef _:a-04d2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de5d-54ca-ac8d-f23c91a70cca .

_:0bbb61ea-de5d-54ca-ac8d-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-66 Zone Air Temp" ;
    phIoT:equipRef _:a-04d2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de6c-9700-ac8e-f23c91a70cca .

_:0bbb61ea-de6c-9700-ac8e-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-66 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04d2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de6c-9701-ac8f-f23c91a70cca .

_:0bbb61ea-de6c-9701-ac8f-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-66 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04d2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de6c-9702-ac90-f23c91a70cca .

_:0bbb61ea-de6c-9702-ac90-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04d2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de6c-9703-ac91-f23c91a70cca .

_:0bbb61ea-de6c-9703-ac91-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-66 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04d2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de6c-9704-ac92-f23c91a70cca .

_:0bbb61ea-de6c-9704-ac92-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-66 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-66 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04d2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de6c-9705-ac93-f23c91a70cca .

_:0bbb61ea-de6c-9705-ac93-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04de a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-67" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-67" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-67 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-67 Air Damper" ;
    phIoT:equipRef _:a-04de ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de6c-9706-ac94-f23c91a70cca .

_:0bbb61ea-de6c-9706-ac94-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-67 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-67 Discharge Air Flow" ;
    phIoT:equipRef _:a-04de ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de6c-9707-ac95-f23c91a70cca .

_:0bbb61ea-de6c-9707-ac95-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-67 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-67 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04de ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de6c-9708-ac96-f23c91a70cca .

_:0bbb61ea-de6c-9708-ac96-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-67 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-67 Discharge Air Temp" ;
    phIoT:equipRef _:a-04de ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de7b-d940-ac97-f23c91a70cca .

_:0bbb61ea-de7b-d940-ac97-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-67 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-67 Hot Water Valve" ;
    phIoT:equipRef _:a-04de ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de7b-d941-ac98-f23c91a70cca .

_:0bbb61ea-de7b-d941-ac98-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-67 Zone Air Temp" ;
    phIoT:equipRef _:a-04de ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de7b-d942-ac99-f23c91a70cca .

_:0bbb61ea-de7b-d942-ac99-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-67 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04de ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de7b-d943-ac9a-f23c91a70cca .

_:0bbb61ea-de7b-d943-ac9a-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-67 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04de ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de7b-d944-ac9b-f23c91a70cca .

_:0bbb61ea-de7b-d944-ac9b-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04de ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de7b-d945-ac9c-f23c91a70cca .

_:0bbb61ea-de7b-d945-ac9c-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-67 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04de ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-de8b-1b80-ac9d-f23c91a70cca .

_:0bbb61ea-de8b-1b80-ac9d-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-67 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-67 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04de ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-de8b-1b81-ac9e-f23c91a70cca .

_:0bbb61ea-de8b-1b81-ac9e-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04ea a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-68" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-68" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-68 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-68 Air Damper" ;
    phIoT:equipRef _:a-04ea ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-de8b-1b82-ac9f-f23c91a70cca .

_:0bbb61ea-de8b-1b82-ac9f-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-68 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-68 Discharge Air Flow" ;
    phIoT:equipRef _:a-04ea ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-de8b-1b83-aca0-f23c91a70cca .

_:0bbb61ea-de8b-1b83-aca0-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-68 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-68 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04ea ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dea9-a000-aca1-f23c91a70cca .

_:0bbb61ea-dea9-a000-aca1-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-68 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-68 Discharge Air Temp" ;
    phIoT:equipRef _:a-04ea ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a001-aca2-f23c91a70cca .

_:0bbb61ea-dea9-a001-aca2-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-68 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-68 Hot Water Valve" ;
    phIoT:equipRef _:a-04ea ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dea9-a002-aca3-f23c91a70cca .

_:0bbb61ea-dea9-a002-aca3-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-68 Zone Air Temp" ;
    phIoT:equipRef _:a-04ea ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a003-aca4-f23c91a70cca .

_:0bbb61ea-dea9-a003-aca4-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04f1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-68 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04ea ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a004-aca5-f23c91a70cca .

_:0bbb61ea-dea9-a004-aca5-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-68 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04ea ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a005-aca6-f23c91a70cca .

_:0bbb61ea-dea9-a005-aca6-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04ea ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a006-aca7-f23c91a70cca .

_:0bbb61ea-dea9-a006-aca7-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-04f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-68 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04ea ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a007-aca8-f23c91a70cca .

_:0bbb61ea-dea9-a007-aca8-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-04f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-68 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-68 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04ea ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dea9-a008-aca9-f23c91a70cca .

_:0bbb61ea-dea9-a008-aca9-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-04f6 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-69" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-69" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-04f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-69 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-69 Air Damper" ;
    phIoT:equipRef _:a-04f6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dea9-a009-acaa-f23c91a70cca .

_:0bbb61ea-dea9-a009-acaa-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-04f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-69 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-69 Discharge Air Flow" ;
    phIoT:equipRef _:a-04f6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dea9-a00a-acab-f23c91a70cca .

_:0bbb61ea-dea9-a00a-acab-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-04f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-69 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-69 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-04f6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dea9-a00b-acac-f23c91a70cca .

_:0bbb61ea-dea9-a00b-acac-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-04fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-69 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-69 Discharge Air Temp" ;
    phIoT:equipRef _:a-04f6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dea9-a00c-acad-f23c91a70cca .

_:0bbb61ea-dea9-a00c-acad-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-04fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-69 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-69 Hot Water Valve" ;
    phIoT:equipRef _:a-04f6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-deb8-e240-acae-f23c91a70cca .

_:0bbb61ea-deb8-e240-acae-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-04fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-69 Zone Air Temp" ;
    phIoT:equipRef _:a-04f6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-deb8-e241-acaf-f23c91a70cca .

_:0bbb61ea-deb8-e241-acaf-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-04fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-69 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-04f6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-deb8-e242-acb0-f23c91a70cca .

_:0bbb61ea-deb8-e242-acb0-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-04fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-69 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-04f6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-deb8-e243-acb1-f23c91a70cca .

_:0bbb61ea-deb8-e243-acb1-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-04ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-04f6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-deb8-e244-acb2-f23c91a70cca .

_:0bbb61ea-deb8-e244-acb2-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0500 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-69 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-04f6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-deb8-e245-acb3-f23c91a70cca .

_:0bbb61ea-deb8-e245-acb3-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0501 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-69 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-69 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-04f6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-deb8-e246-acb4-f23c91a70cca .

_:0bbb61ea-deb8-e246-acb4-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0502 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-7" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-7" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0503 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-7 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-7 Air Damper" ;
    phIoT:equipRef _:a-0502 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-deb8-e247-acb5-f23c91a70cca .

_:0bbb61ea-deb8-e247-acb5-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0504 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-7 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-7 Discharge Air Flow" ;
    phIoT:equipRef _:a-0502 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-deb8-e248-acb6-f23c91a70cca .

_:0bbb61ea-deb8-e248-acb6-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0505 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-7 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-7 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0502 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-deb8-e249-acb7-f23c91a70cca .

_:0bbb61ea-deb8-e249-acb7-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0506 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-7 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-7 Discharge Air Temp" ;
    phIoT:equipRef _:a-0502 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-deb8-e24a-acb8-f23c91a70cca .

_:0bbb61ea-deb8-e24a-acb8-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0507 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-7 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-7 Hot Water Valve" ;
    phIoT:equipRef _:a-0502 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dec8-2480-acb9-f23c91a70cca .

_:0bbb61ea-dec8-2480-acb9-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0508 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-7 Zone Air Temp" ;
    phIoT:equipRef _:a-0502 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dec8-2481-acba-f23c91a70cca .

_:0bbb61ea-dec8-2481-acba-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0509 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-7 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0502 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dec8-2482-acbb-f23c91a70cca .

_:0bbb61ea-dec8-2482-acbb-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-050a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-7 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0502 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dec8-2483-acbc-f23c91a70cca .

_:0bbb61ea-dec8-2483-acbc-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-050b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0502 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66c0-acbd-f23c91a70cca .

_:0bbb61ea-ded7-66c0-acbd-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-050c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-7 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0502 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66c1-acbe-f23c91a70cca .

_:0bbb61ea-ded7-66c1-acbe-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-050d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-7 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-7 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0502 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-ded7-66c2-acbf-f23c91a70cca .

_:0bbb61ea-ded7-66c2-acbf-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-050e a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-70" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-70" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-050f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-70 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-70 Air Damper" ;
    phIoT:equipRef _:a-050e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ded7-66c3-acc0-f23c91a70cca .

_:0bbb61ea-ded7-66c3-acc0-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0510 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-70 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-70 Discharge Air Flow" ;
    phIoT:equipRef _:a-050e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ded7-66c4-acc1-f23c91a70cca .

_:0bbb61ea-ded7-66c4-acc1-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0511 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-70 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-70 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-050e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-ded7-66c5-acc2-f23c91a70cca .

_:0bbb61ea-ded7-66c5-acc2-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0512 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-70 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-70 Discharge Air Temp" ;
    phIoT:equipRef _:a-050e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66c6-acc3-f23c91a70cca .

_:0bbb61ea-ded7-66c6-acc3-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0513 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-70 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-70 Hot Water Valve" ;
    phIoT:equipRef _:a-050e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-ded7-66c7-acc4-f23c91a70cca .

_:0bbb61ea-ded7-66c7-acc4-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0514 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-70 Zone Air Temp" ;
    phIoT:equipRef _:a-050e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66c8-acc5-f23c91a70cca .

_:0bbb61ea-ded7-66c8-acc5-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0515 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-70 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-050e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66c9-acc6-f23c91a70cca .

_:0bbb61ea-ded7-66c9-acc6-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0516 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-70 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-050e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66ca-acc7-f23c91a70cca .

_:0bbb61ea-ded7-66ca-acc7-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0517 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-050e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66cb-acc8-f23c91a70cca .

_:0bbb61ea-ded7-66cb-acc8-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0518 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-70 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-050e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-ded7-66cc-acc9-f23c91a70cca .

_:0bbb61ea-ded7-66cc-acc9-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0519 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-70 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-70 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-050e ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-ded7-66cd-acca-f23c91a70cca .

_:0bbb61ea-ded7-66cd-acca-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-051a a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-71" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-71" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-051b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-71 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-71 Air Damper" ;
    phIoT:equipRef _:a-051a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dee6-a900-accb-f23c91a70cca .

_:0bbb61ea-dee6-a900-accb-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-051c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-71 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-71 Discharge Air Flow" ;
    phIoT:equipRef _:a-051a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dee6-a901-accc-f23c91a70cca .

_:0bbb61ea-dee6-a901-accc-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-051d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-71 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-71 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-051a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dee6-a902-accd-f23c91a70cca .

_:0bbb61ea-dee6-a902-accd-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-051e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-71 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-71 Discharge Air Temp" ;
    phIoT:equipRef _:a-051a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dee6-a903-acce-f23c91a70cca .

_:0bbb61ea-dee6-a903-acce-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-051f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-71 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-71 Hot Water Valve" ;
    phIoT:equipRef _:a-051a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-def5-eb40-accf-f23c91a70cca .

_:0bbb61ea-def5-eb40-accf-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0520 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-71 Zone Air Temp" ;
    phIoT:equipRef _:a-051a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb41-acd0-f23c91a70cca .

_:0bbb61ea-def5-eb41-acd0-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0521 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-71 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-051a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb42-acd1-f23c91a70cca .

_:0bbb61ea-def5-eb42-acd1-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0522 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-71 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-051a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb43-acd2-f23c91a70cca .

_:0bbb61ea-def5-eb43-acd2-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0523 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-051a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb44-acd3-f23c91a70cca .

_:0bbb61ea-def5-eb44-acd3-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0524 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-71 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-051a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb45-acd4-f23c91a70cca .

_:0bbb61ea-def5-eb45-acd4-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0525 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-71 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-71 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-051a ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-def5-eb46-acd5-f23c91a70cca .

_:0bbb61ea-def5-eb46-acd5-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0526 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-72" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-72" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0527 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-72 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-72 Air Damper" ;
    phIoT:equipRef _:a-0526 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-def5-eb47-acd6-f23c91a70cca .

_:0bbb61ea-def5-eb47-acd6-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0528 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-72 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-72 Discharge Air Flow" ;
    phIoT:equipRef _:a-0526 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-def5-eb48-acd7-f23c91a70cca .

_:0bbb61ea-def5-eb48-acd7-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0529 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-72 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-72 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0526 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-def5-eb49-acd8-f23c91a70cca .

_:0bbb61ea-def5-eb49-acd8-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-052a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-72 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-72 Discharge Air Temp" ;
    phIoT:equipRef _:a-0526 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb4a-acd9-f23c91a70cca .

_:0bbb61ea-def5-eb4a-acd9-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-052b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-72 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-72 Hot Water Valve" ;
    phIoT:equipRef _:a-0526 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-def5-eb4b-acda-f23c91a70cca .

_:0bbb61ea-def5-eb4b-acda-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-052c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-72 Zone Air Temp" ;
    phIoT:equipRef _:a-0526 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb4c-acdb-f23c91a70cca .

_:0bbb61ea-def5-eb4c-acdb-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-052d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-72 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0526 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-def5-eb4d-acdc-f23c91a70cca .

_:0bbb61ea-def5-eb4d-acdc-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-052e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-72 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0526 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df05-2d80-acdd-f23c91a70cca .

_:0bbb61ea-df05-2d80-acdd-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-052f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0526 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df05-2d81-acde-f23c91a70cca .

_:0bbb61ea-df05-2d81-acde-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0530 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-72 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0526 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df05-2d82-acdf-f23c91a70cca .

_:0bbb61ea-df05-2d82-acdf-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0531 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-72 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-72 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0526 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df05-2d83-ace0-f23c91a70cca .

_:0bbb61ea-df05-2d83-ace0-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0532 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-73" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-73" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0533 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-73 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-73 Air Damper" ;
    phIoT:equipRef _:a-0532 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df14-6fc0-ace1-f23c91a70cca .

_:0bbb61ea-df14-6fc0-ace1-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0534 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-73 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-73 Discharge Air Flow" ;
    phIoT:equipRef _:a-0532 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df14-6fc1-ace2-f23c91a70cca .

_:0bbb61ea-df14-6fc1-ace2-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0535 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-73 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-73 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0532 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df14-6fc2-ace3-f23c91a70cca .

_:0bbb61ea-df14-6fc2-ace3-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0536 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-73 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-73 Discharge Air Temp" ;
    phIoT:equipRef _:a-0532 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df14-6fc3-ace4-f23c91a70cca .

_:0bbb61ea-df14-6fc3-ace4-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0537 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-73 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-73 Hot Water Valve" ;
    phIoT:equipRef _:a-0532 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df14-6fc4-ace5-f23c91a70cca .

_:0bbb61ea-df14-6fc4-ace5-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0538 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-73 Zone Air Temp" ;
    phIoT:equipRef _:a-0532 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df14-6fc5-ace6-f23c91a70cca .

_:0bbb61ea-df14-6fc5-ace6-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0539 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-73 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0532 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df14-6fc6-ace7-f23c91a70cca .

_:0bbb61ea-df14-6fc6-ace7-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-053a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-73 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0532 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df14-6fc7-ace8-f23c91a70cca .

_:0bbb61ea-df14-6fc7-ace8-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-053b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0532 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df14-6fc8-ace9-f23c91a70cca .

_:0bbb61ea-df14-6fc8-ace9-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-053c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-73 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0532 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df14-6fc9-acea-f23c91a70cca .

_:0bbb61ea-df14-6fc9-acea-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-053d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-73 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-73 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0532 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df14-6fca-aceb-f23c91a70cca .

_:0bbb61ea-df14-6fca-aceb-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-053e a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-74" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-74" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-053f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-74 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-74 Air Damper" ;
    phIoT:equipRef _:a-053e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df14-6fcb-acec-f23c91a70cca .

_:0bbb61ea-df14-6fcb-acec-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0540 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-74 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-74 Discharge Air Flow" ;
    phIoT:equipRef _:a-053e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df14-6fcc-aced-f23c91a70cca .

_:0bbb61ea-df14-6fcc-aced-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0541 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-74 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-74 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-053e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df14-6fcd-acee-f23c91a70cca .

_:0bbb61ea-df14-6fcd-acee-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0542 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-74 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-74 Discharge Air Temp" ;
    phIoT:equipRef _:a-053e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df23-b200-acef-f23c91a70cca .

_:0bbb61ea-df23-b200-acef-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0543 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-74 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-74 Hot Water Valve" ;
    phIoT:equipRef _:a-053e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df23-b201-acf0-f23c91a70cca .

_:0bbb61ea-df23-b201-acf0-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0544 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-74 Zone Air Temp" ;
    phIoT:equipRef _:a-053e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df23-b202-acf1-f23c91a70cca .

_:0bbb61ea-df23-b202-acf1-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0545 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-74 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-053e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df23-b203-acf2-f23c91a70cca .

_:0bbb61ea-df23-b203-acf2-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0546 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-74 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-053e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f440-acf3-f23c91a70cca .

_:0bbb61ea-df32-f440-acf3-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0547 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-053e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f441-acf4-f23c91a70cca .

_:0bbb61ea-df32-f441-acf4-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0548 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-74 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-053e ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f442-acf5-f23c91a70cca .

_:0bbb61ea-df32-f442-acf5-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0549 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-74 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-74 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-053e ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df32-f443-acf6-f23c91a70cca .

_:0bbb61ea-df32-f443-acf6-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-054a a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-75" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-75" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:siteRef _:a-0000 .

_:a-054b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-75 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-75 Air Damper" ;
    phIoT:equipRef _:a-054a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df32-f444-acf7-f23c91a70cca .

_:0bbb61ea-df32-f444-acf7-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-054c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-75 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-75 Discharge Air Flow" ;
    phIoT:equipRef _:a-054a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df32-f445-acf8-f23c91a70cca .

_:0bbb61ea-df32-f445-acf8-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-054d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-75 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-75 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-054a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df32-f446-acf9-f23c91a70cca .

_:0bbb61ea-df32-f446-acf9-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-054e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-75 Zone Air Temp" ;
    phIoT:equipRef _:a-054a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f447-acfa-f23c91a70cca .

_:0bbb61ea-df32-f447-acfa-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-054f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-75 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-054a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f448-acfb-f23c91a70cca .

_:0bbb61ea-df32-f448-acfb-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0550 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-75 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-054a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f449-acfc-f23c91a70cca .

_:0bbb61ea-df32-f449-acfc-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0551 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-054a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f44a-acfd-f23c91a70cca .

_:0bbb61ea-df32-f44a-acfd-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0552 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-75 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-054a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df32-f44b-acfe-f23c91a70cca .

_:0bbb61ea-df32-f44b-acfe-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0553 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-75 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-75 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-054a ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df32-f44c-acff-f23c91a70cca .

_:0bbb61ea-df32-f44c-acff-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0554 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-76" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-76" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0555 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-76 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-76 Air Damper" ;
    phIoT:equipRef _:a-0554 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df42-3680-ad00-f23c91a70cca .

_:0bbb61ea-df42-3680-ad00-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0556 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-76 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-76 Discharge Air Flow" ;
    phIoT:equipRef _:a-0554 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df42-3681-ad01-f23c91a70cca .

_:0bbb61ea-df42-3681-ad01-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0557 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-76 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-76 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0554 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df42-3682-ad02-f23c91a70cca .

_:0bbb61ea-df42-3682-ad02-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0558 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-76 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-76 Discharge Air Temp" ;
    phIoT:equipRef _:a-0554 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df42-3683-ad03-f23c91a70cca .

_:0bbb61ea-df42-3683-ad03-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0559 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-76 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-76 Hot Water Valve" ;
    phIoT:equipRef _:a-0554 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df51-78c0-ad04-f23c91a70cca .

_:0bbb61ea-df51-78c0-ad04-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-055a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-76 Zone Air Temp" ;
    phIoT:equipRef _:a-0554 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78c1-ad05-f23c91a70cca .

_:0bbb61ea-df51-78c1-ad05-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-055b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-76 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0554 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78c2-ad06-f23c91a70cca .

_:0bbb61ea-df51-78c2-ad06-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-055c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-76 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0554 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78c3-ad07-f23c91a70cca .

_:0bbb61ea-df51-78c3-ad07-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-055d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0554 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78c4-ad08-f23c91a70cca .

_:0bbb61ea-df51-78c4-ad08-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-055e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-76 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0554 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78c5-ad09-f23c91a70cca .

_:0bbb61ea-df51-78c5-ad09-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-055f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-76 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-76 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0554 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df51-78c6-ad0a-f23c91a70cca .

_:0bbb61ea-df51-78c6-ad0a-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0560 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-78" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-78" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0561 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-78 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-78 Air Damper" ;
    phIoT:equipRef _:a-0560 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df51-78c7-ad0b-f23c91a70cca .

_:0bbb61ea-df51-78c7-ad0b-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0562 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-78 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-78 Discharge Air Flow" ;
    phIoT:equipRef _:a-0560 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df51-78c8-ad0c-f23c91a70cca .

_:0bbb61ea-df51-78c8-ad0c-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0563 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-78 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-78 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0560 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df51-78c9-ad0d-f23c91a70cca .

_:0bbb61ea-df51-78c9-ad0d-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0564 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-78 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-78 Discharge Air Temp" ;
    phIoT:equipRef _:a-0560 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78ca-ad0e-f23c91a70cca .

_:0bbb61ea-df51-78ca-ad0e-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0565 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-78 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-78 Hot Water Valve" ;
    phIoT:equipRef _:a-0560 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df51-78cb-ad0f-f23c91a70cca .

_:0bbb61ea-df51-78cb-ad0f-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0566 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-78 Zone Air Temp" ;
    phIoT:equipRef _:a-0560 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78cc-ad10-f23c91a70cca .

_:0bbb61ea-df51-78cc-ad10-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0567 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-78 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0560 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78cd-ad11-f23c91a70cca .

_:0bbb61ea-df51-78cd-ad11-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0568 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-78 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0560 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df51-78ce-ad12-f23c91a70cca .

_:0bbb61ea-df51-78ce-ad12-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0569 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0560 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df60-bb00-ad13-f23c91a70cca .

_:0bbb61ea-df60-bb00-ad13-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-056a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-78 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0560 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df60-bb01-ad14-f23c91a70cca .

_:0bbb61ea-df60-bb01-ad14-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-056b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-78 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-78 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0560 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df60-bb02-ad15-f23c91a70cca .

_:0bbb61ea-df60-bb02-ad15-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-056c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-79" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-79" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-056d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-79 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-79 Air Damper" ;
    phIoT:equipRef _:a-056c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df6f-fd40-ad16-f23c91a70cca .

_:0bbb61ea-df6f-fd40-ad16-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-056e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-79 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-79 Discharge Air Flow" ;
    phIoT:equipRef _:a-056c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df6f-fd41-ad17-f23c91a70cca .

_:0bbb61ea-df6f-fd41-ad17-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-056f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-79 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-79 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-056c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df6f-fd42-ad18-f23c91a70cca .

_:0bbb61ea-df6f-fd42-ad18-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0570 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-79 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-79 Discharge Air Temp" ;
    phIoT:equipRef _:a-056c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd43-ad19-f23c91a70cca .

_:0bbb61ea-df6f-fd43-ad19-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0571 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-79 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-79 Hot Water Valve" ;
    phIoT:equipRef _:a-056c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df6f-fd44-ad1a-f23c91a70cca .

_:0bbb61ea-df6f-fd44-ad1a-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0572 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-79 Zone Air Temp" ;
    phIoT:equipRef _:a-056c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd45-ad1b-f23c91a70cca .

_:0bbb61ea-df6f-fd45-ad1b-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0573 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-79 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-056c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd46-ad1c-f23c91a70cca .

_:0bbb61ea-df6f-fd46-ad1c-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0574 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-79 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-056c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd47-ad1d-f23c91a70cca .

_:0bbb61ea-df6f-fd47-ad1d-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0575 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-056c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd48-ad1e-f23c91a70cca .

_:0bbb61ea-df6f-fd48-ad1e-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0576 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-79 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-056c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd49-ad1f-f23c91a70cca .

_:0bbb61ea-df6f-fd49-ad1f-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0577 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-79 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-79 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-056c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df6f-fd4a-ad20-f23c91a70cca .

_:0bbb61ea-df6f-fd4a-ad20-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0578 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-8" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-8" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0579 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-8 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-8 Air Damper" ;
    phIoT:equipRef _:a-0578 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df6f-fd4b-ad21-f23c91a70cca .

_:0bbb61ea-df6f-fd4b-ad21-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-057a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-8 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-8 Discharge Air Flow" ;
    phIoT:equipRef _:a-0578 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df6f-fd4c-ad22-f23c91a70cca .

_:0bbb61ea-df6f-fd4c-ad22-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-057b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-8 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-8 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0578 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df6f-fd4d-ad23-f23c91a70cca .

_:0bbb61ea-df6f-fd4d-ad23-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-057c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-8 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-8 Discharge Air Temp" ;
    phIoT:equipRef _:a-0578 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df6f-fd4e-ad24-f23c91a70cca .

_:0bbb61ea-df6f-fd4e-ad24-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-057d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-8 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-8 Hot Water Valve" ;
    phIoT:equipRef _:a-0578 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df7f-3f80-ad25-f23c91a70cca .

_:0bbb61ea-df7f-3f80-ad25-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-057e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-8 Zone Air Temp" ;
    phIoT:equipRef _:a-0578 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df7f-3f81-ad26-f23c91a70cca .

_:0bbb61ea-df7f-3f81-ad26-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-057f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-8 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0578 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81c0-ad27-f23c91a70cca .

_:0bbb61ea-df8e-81c0-ad27-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0580 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-8 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0578 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81c1-ad28-f23c91a70cca .

_:0bbb61ea-df8e-81c1-ad28-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0581 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0578 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81c2-ad29-f23c91a70cca .

_:0bbb61ea-df8e-81c2-ad29-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0582 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-8 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0578 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81c3-ad2a-f23c91a70cca .

_:0bbb61ea-df8e-81c3-ad2a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0583 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-8 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-8 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0578 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df8e-81c4-ad2b-f23c91a70cca .

_:0bbb61ea-df8e-81c4-ad2b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0584 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-80" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-80" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0585 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-80 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-80 Air Damper" ;
    phIoT:equipRef _:a-0584 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df8e-81c5-ad2c-f23c91a70cca .

_:0bbb61ea-df8e-81c5-ad2c-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0586 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-80 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-80 Discharge Air Flow" ;
    phIoT:equipRef _:a-0584 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df8e-81c6-ad2d-f23c91a70cca .

_:0bbb61ea-df8e-81c6-ad2d-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0587 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-80 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-80 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0584 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df8e-81c7-ad2e-f23c91a70cca .

_:0bbb61ea-df8e-81c7-ad2e-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0588 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-80 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-80 Discharge Air Temp" ;
    phIoT:equipRef _:a-0584 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81c8-ad2f-f23c91a70cca .

_:0bbb61ea-df8e-81c8-ad2f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0589 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-80 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-80 Hot Water Valve" ;
    phIoT:equipRef _:a-0584 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df8e-81c9-ad30-f23c91a70cca .

_:0bbb61ea-df8e-81c9-ad30-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-058a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-80 Zone Air Temp" ;
    phIoT:equipRef _:a-0584 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81ca-ad31-f23c91a70cca .

_:0bbb61ea-df8e-81ca-ad31-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-058b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-80 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0584 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81cb-ad32-f23c91a70cca .

_:0bbb61ea-df8e-81cb-ad32-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-058c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-80 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0584 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81cc-ad33-f23c91a70cca .

_:0bbb61ea-df8e-81cc-ad33-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-058d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0584 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df8e-81cd-ad34-f23c91a70cca .

_:0bbb61ea-df8e-81cd-ad34-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-058e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-80 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0584 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-df9d-c400-ad35-f23c91a70cca .

_:0bbb61ea-df9d-c400-ad35-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-058f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-80 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-80 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0584 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-df9d-c401-ad36-f23c91a70cca .

_:0bbb61ea-df9d-c401-ad36-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0590 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-81" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-81" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:siteRef _:a-0000 .

_:a-0591 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-81 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-81 Air Damper" ;
    phIoT:equipRef _:a-0590 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-df9d-c402-ad37-f23c91a70cca .

_:0bbb61ea-df9d-c402-ad37-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0592 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-81 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-81 Discharge Air Flow" ;
    phIoT:equipRef _:a-0590 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-df9d-c403-ad38-f23c91a70cca .

_:0bbb61ea-df9d-c403-ad38-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0593 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-81 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-81 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0590 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfad-0640-ad39-f23c91a70cca .

_:0bbb61ea-dfad-0640-ad39-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0594 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-81 Zone Air Temp" ;
    phIoT:equipRef _:a-0590 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-0641-ad3a-f23c91a70cca .

_:0bbb61ea-dfad-0641-ad3a-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0595 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-81 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0590 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-0642-ad3b-f23c91a70cca .

_:0bbb61ea-dfad-0642-ad3b-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0596 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-81 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0590 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-0643-ad3c-f23c91a70cca .

_:0bbb61ea-dfad-0643-ad3c-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0597 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0590 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-0644-ad3d-f23c91a70cca .

_:0bbb61ea-dfad-0644-ad3d-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0598 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-81 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0590 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-0645-ad3e-f23c91a70cca .

_:0bbb61ea-dfad-0645-ad3e-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0599 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-81 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-81 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0590 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dfad-0646-ad3f-f23c91a70cca .

_:0bbb61ea-dfad-0646-ad3f-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-059a a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-82" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-82" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-059b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-82 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-82 Air Damper" ;
    phIoT:equipRef _:a-059a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfad-0647-ad40-f23c91a70cca .

_:0bbb61ea-dfad-0647-ad40-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-059c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-82 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-82 Discharge Air Flow" ;
    phIoT:equipRef _:a-059a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfad-0648-ad41-f23c91a70cca .

_:0bbb61ea-dfad-0648-ad41-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-059d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-82 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-82 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-059a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfad-0649-ad42-f23c91a70cca .

_:0bbb61ea-dfad-0649-ad42-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-059e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-82 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-82 Discharge Air Temp" ;
    phIoT:equipRef _:a-059a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-064a-ad43-f23c91a70cca .

_:0bbb61ea-dfad-064a-ad43-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-059f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-82 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-82 Hot Water Valve" ;
    phIoT:equipRef _:a-059a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfad-064b-ad44-f23c91a70cca .

_:0bbb61ea-dfad-064b-ad44-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-82 Zone Air Temp" ;
    phIoT:equipRef _:a-059a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-064c-ad45-f23c91a70cca .

_:0bbb61ea-dfad-064c-ad45-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-82 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-059a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-064d-ad46-f23c91a70cca .

_:0bbb61ea-dfad-064d-ad46-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-82 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-059a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfad-064e-ad47-f23c91a70cca .

_:0bbb61ea-dfad-064e-ad47-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-059a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfbc-4880-ad48-f23c91a70cca .

_:0bbb61ea-dfbc-4880-ad48-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-82 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-059a ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfbc-4881-ad49-f23c91a70cca .

_:0bbb61ea-dfbc-4881-ad49-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-82 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-82 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-059a ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dfbc-4882-ad4a-f23c91a70cca .

_:0bbb61ea-dfbc-4882-ad4a-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05a6 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-83" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-83" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-83 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-83 Air Damper" ;
    phIoT:equipRef _:a-05a6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfbc-4883-ad4b-f23c91a70cca .

_:0bbb61ea-dfbc-4883-ad4b-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-83 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-83 Discharge Air Flow" ;
    phIoT:equipRef _:a-05a6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfcb-8ac0-ad4c-f23c91a70cca .

_:0bbb61ea-dfcb-8ac0-ad4c-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-83 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-83 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05a6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfcb-8ac1-ad4d-f23c91a70cca .

_:0bbb61ea-dfcb-8ac1-ad4d-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-83 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-83 Discharge Air Temp" ;
    phIoT:equipRef _:a-05a6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ac2-ad4e-f23c91a70cca .

_:0bbb61ea-dfcb-8ac2-ad4e-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-83 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-83 Hot Water Valve" ;
    phIoT:equipRef _:a-05a6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfcb-8ac3-ad4f-f23c91a70cca .

_:0bbb61ea-dfcb-8ac3-ad4f-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-83 Zone Air Temp" ;
    phIoT:equipRef _:a-05a6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ac4-ad50-f23c91a70cca .

_:0bbb61ea-dfcb-8ac4-ad50-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-83 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05a6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ac5-ad51-f23c91a70cca .

_:0bbb61ea-dfcb-8ac5-ad51-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-83 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05a6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ac6-ad52-f23c91a70cca .

_:0bbb61ea-dfcb-8ac6-ad52-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05a6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ac7-ad53-f23c91a70cca .

_:0bbb61ea-dfcb-8ac7-ad53-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-83 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05a6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ac8-ad54-f23c91a70cca .

_:0bbb61ea-dfcb-8ac8-ad54-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-83 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-83 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05a6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dfcb-8ac9-ad55-f23c91a70cca .

_:0bbb61ea-dfcb-8ac9-ad55-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05b2 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-84" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-84" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-84 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-84 Air Damper" ;
    phIoT:equipRef _:a-05b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfcb-8aca-ad56-f23c91a70cca .

_:0bbb61ea-dfcb-8aca-ad56-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-84 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-84 Discharge Air Flow" ;
    phIoT:equipRef _:a-05b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfcb-8acb-ad57-f23c91a70cca .

_:0bbb61ea-dfcb-8acb-ad57-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-84 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-84 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfcb-8acc-ad58-f23c91a70cca .

_:0bbb61ea-dfcb-8acc-ad58-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-84 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-84 Discharge Air Temp" ;
    phIoT:equipRef _:a-05b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8acd-ad59-f23c91a70cca .

_:0bbb61ea-dfcb-8acd-ad59-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-84 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-84 Hot Water Valve" ;
    phIoT:equipRef _:a-05b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfcb-8ace-ad5a-f23c91a70cca .

_:0bbb61ea-dfcb-8ace-ad5a-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-84 Zone Air Temp" ;
    phIoT:equipRef _:a-05b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8acf-ad5b-f23c91a70cca .

_:0bbb61ea-dfcb-8acf-ad5b-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-84 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfcb-8ad0-ad5c-f23c91a70cca .

_:0bbb61ea-dfcb-8ad0-ad5c-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-84 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfda-cd00-ad5d-f23c91a70cca .

_:0bbb61ea-dfda-cd00-ad5d-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfda-cd01-ad5e-f23c91a70cca .

_:0bbb61ea-dfda-cd01-ad5e-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-84 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfda-cd02-ad5f-f23c91a70cca .

_:0bbb61ea-dfda-cd02-ad5f-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-84 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-84 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dfda-cd03-ad60-f23c91a70cca .

_:0bbb61ea-dfda-cd03-ad60-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05be a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-85" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-85" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-85 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-85 Air Damper" ;
    phIoT:equipRef _:a-05be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfda-cd04-ad61-f23c91a70cca .

_:0bbb61ea-dfda-cd04-ad61-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-85 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-85 Discharge Air Flow" ;
    phIoT:equipRef _:a-05be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfda-cd05-ad62-f23c91a70cca .

_:0bbb61ea-dfda-cd05-ad62-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-85 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-85 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-dfea-0f40-ad63-f23c91a70cca .

_:0bbb61ea-dfea-0f40-ad63-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-85 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-85 Discharge Air Temp" ;
    phIoT:equipRef _:a-05be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfea-0f41-ad64-f23c91a70cca .

_:0bbb61ea-dfea-0f41-ad64-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-85 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-85 Hot Water Valve" ;
    phIoT:equipRef _:a-05be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dfea-0f42-ad65-f23c91a70cca .

_:0bbb61ea-dfea-0f42-ad65-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-85 Zone Air Temp" ;
    phIoT:equipRef _:a-05be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfea-0f43-ad66-f23c91a70cca .

_:0bbb61ea-dfea-0f43-ad66-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-85 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05be ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dfea-0f44-ad67-f23c91a70cca .

_:0bbb61ea-dfea-0f44-ad67-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-85 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05be ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dff9-5180-ad68-f23c91a70cca .

_:0bbb61ea-dff9-5180-ad68-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05be ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dff9-5181-ad69-f23c91a70cca .

_:0bbb61ea-dff9-5181-ad69-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-85 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05be ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-dff9-5182-ad6a-f23c91a70cca .

_:0bbb61ea-dff9-5182-ad6a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-85 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-85 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05be ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-dff9-5183-ad6b-f23c91a70cca .

_:0bbb61ea-dff9-5183-ad6b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05ca a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-86" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-86" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-86 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-86 Air Damper" ;
    phIoT:equipRef _:a-05ca ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-dff9-5184-ad6c-f23c91a70cca .

_:0bbb61ea-dff9-5184-ad6c-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-86 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-86 Discharge Air Flow" ;
    phIoT:equipRef _:a-05ca ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e008-93c0-ad6d-f23c91a70cca .

_:0bbb61ea-e008-93c0-ad6d-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-86 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-86 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05ca ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e008-93c1-ad6e-f23c91a70cca .

_:0bbb61ea-e008-93c1-ad6e-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-86 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-86 Discharge Air Temp" ;
    phIoT:equipRef _:a-05ca ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e008-93c2-ad6f-f23c91a70cca .

_:0bbb61ea-e008-93c2-ad6f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-86 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-86 Hot Water Valve" ;
    phIoT:equipRef _:a-05ca ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e008-93c3-ad70-f23c91a70cca .

_:0bbb61ea-e008-93c3-ad70-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-86 Zone Air Temp" ;
    phIoT:equipRef _:a-05ca ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e008-93c4-ad71-f23c91a70cca .

_:0bbb61ea-e008-93c4-ad71-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-86 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05ca ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e008-93c5-ad72-f23c91a70cca .

_:0bbb61ea-e008-93c5-ad72-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-86 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05ca ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e008-93c6-ad73-f23c91a70cca .

_:0bbb61ea-e008-93c6-ad73-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05ca ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e008-93c7-ad74-f23c91a70cca .

_:0bbb61ea-e008-93c7-ad74-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-86 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05ca ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e036-5a80-ad75-f23c91a70cca .

_:0bbb61ea-e036-5a80-ad75-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-86 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-86 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05ca ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e036-5a81-ad76-f23c91a70cca .

_:0bbb61ea-e036-5a81-ad76-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05d6 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-87" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-87" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-87 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-87 Air Damper" ;
    phIoT:equipRef _:a-05d6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e036-5a82-ad77-f23c91a70cca .

_:0bbb61ea-e036-5a82-ad77-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-87 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-87 Discharge Air Flow" ;
    phIoT:equipRef _:a-05d6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e036-5a83-ad78-f23c91a70cca .

_:0bbb61ea-e036-5a83-ad78-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-87 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-87 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05d6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e036-5a84-ad79-f23c91a70cca .

_:0bbb61ea-e036-5a84-ad79-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-87 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-87 Discharge Air Temp" ;
    phIoT:equipRef _:a-05d6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e036-5a85-ad7a-f23c91a70cca .

_:0bbb61ea-e036-5a85-ad7a-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-87 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-87 Hot Water Valve" ;
    phIoT:equipRef _:a-05d6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e036-5a86-ad7b-f23c91a70cca .

_:0bbb61ea-e036-5a86-ad7b-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-87 Zone Air Temp" ;
    phIoT:equipRef _:a-05d6 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cc0-ad7c-f23c91a70cca .

_:0bbb61ea-e045-9cc0-ad7c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-87 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05d6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cc1-ad7d-f23c91a70cca .

_:0bbb61ea-e045-9cc1-ad7d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-87 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05d6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cc2-ad7e-f23c91a70cca .

_:0bbb61ea-e045-9cc2-ad7e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05d6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cc3-ad7f-f23c91a70cca .

_:0bbb61ea-e045-9cc3-ad7f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-87 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05d6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cc4-ad80-f23c91a70cca .

_:0bbb61ea-e045-9cc4-ad80-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-87 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-87 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05d6 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e045-9cc5-ad81-f23c91a70cca .

_:0bbb61ea-e045-9cc5-ad81-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05e2 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-88" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-88" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-88 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-88 Air Damper" ;
    phIoT:equipRef _:a-05e2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e045-9cc6-ad82-f23c91a70cca .

_:0bbb61ea-e045-9cc6-ad82-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-88 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-88 Discharge Air Flow" ;
    phIoT:equipRef _:a-05e2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e045-9cc7-ad83-f23c91a70cca .

_:0bbb61ea-e045-9cc7-ad83-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-88 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-88 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05e2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e045-9cc8-ad84-f23c91a70cca .

_:0bbb61ea-e045-9cc8-ad84-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-88 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-88 Discharge Air Temp" ;
    phIoT:equipRef _:a-05e2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cc9-ad85-f23c91a70cca .

_:0bbb61ea-e045-9cc9-ad85-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-88 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-88 Hot Water Valve" ;
    phIoT:equipRef _:a-05e2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e045-9cca-ad86-f23c91a70cca .

_:0bbb61ea-e045-9cca-ad86-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-88 Zone Air Temp" ;
    phIoT:equipRef _:a-05e2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9ccb-ad87-f23c91a70cca .

_:0bbb61ea-e045-9ccb-ad87-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-88 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05e2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9ccc-ad88-f23c91a70cca .

_:0bbb61ea-e045-9ccc-ad88-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-88 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05e2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9ccd-ad89-f23c91a70cca .

_:0bbb61ea-e045-9ccd-ad89-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05e2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9cce-ad8a-f23c91a70cca .

_:0bbb61ea-e045-9cce-ad8a-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-88 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05e2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e045-9ccf-ad8b-f23c91a70cca .

_:0bbb61ea-e045-9ccf-ad8b-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-88 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-88 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05e2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e045-9cd0-ad8c-f23c91a70cca .

_:0bbb61ea-e045-9cd0-ad8c-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05ee a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-89" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-89" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-89 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-89 Air Damper" ;
    phIoT:equipRef _:a-05ee ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e054-df00-ad8d-f23c91a70cca .

_:0bbb61ea-e054-df00-ad8d-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-89 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-89 Discharge Air Flow" ;
    phIoT:equipRef _:a-05ee ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e054-df01-ad8e-f23c91a70cca .

_:0bbb61ea-e054-df01-ad8e-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05f1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-89 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-89 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05ee ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e054-df02-ad8f-f23c91a70cca .

_:0bbb61ea-e054-df02-ad8f-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-05f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-89 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-89 Discharge Air Temp" ;
    phIoT:equipRef _:a-05ee ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e054-df03-ad90-f23c91a70cca .

_:0bbb61ea-e054-df03-ad90-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-05f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-89 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-89 Hot Water Valve" ;
    phIoT:equipRef _:a-05ee ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e054-df04-ad91-f23c91a70cca .

_:0bbb61ea-e054-df04-ad91-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-05f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Airside VAV 1-2-89 Relief Air Fan S/S Command" ;
    ph:dis "Alpha Airside VAV 1-2-89 Relief Air Fan S/S Command" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e054-df05-ad92-f23c91a70cca .

_:0bbb61ea-e054-df05-ad92-f23c91a70cca rdfs:label "{description:Decon EF S/S, relief}" ;
    _:description "Decon EF S/S" .

_:a-05f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-89 Relief Fan Status" ;
    ph:dis "Alpha Airside VAV 1-2-89 Relief Fan Status" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e054-df06-ad93-f23c91a70cca .

_:0bbb61ea-e054-df06-ad93-f23c91a70cca rdfs:label "{description:Decon EF Status, relief}" ;
    _:description "Decon EF Status" .

_:a-05f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-89 Zone Air Temp" ;
    phIoT:equipRef _:a-05ee ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e054-df07-ad94-f23c91a70cca .

_:0bbb61ea-e054-df07-ad94-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-05f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-89 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e054-df08-ad95-f23c91a70cca .

_:0bbb61ea-e054-df08-ad95-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-05f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-89 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5c0-ad96-f23c91a70cca .

_:0bbb61ea-e082-a5c0-ad96-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-05f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5c1-ad97-f23c91a70cca .

_:0bbb61ea-e082-a5c1-ad97-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-05fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-89 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5c2-ad98-f23c91a70cca .

_:0bbb61ea-e082-a5c2-ad98-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-05fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-89 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-89 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05ee ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e082-a5c3-ad99-f23c91a70cca .

_:0bbb61ea-e082-a5c3-ad99-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-05fc a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-9" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-9" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-05fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-9 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-9 Air Damper" ;
    phIoT:equipRef _:a-05fc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e082-a5c4-ad9a-f23c91a70cca .

_:0bbb61ea-e082-a5c4-ad9a-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-05fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-9 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-9 Discharge Air Flow" ;
    phIoT:equipRef _:a-05fc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e082-a5c5-ad9b-f23c91a70cca .

_:0bbb61ea-e082-a5c5-ad9b-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-05ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-9 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-9 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-05fc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e082-a5c6-ad9c-f23c91a70cca .

_:0bbb61ea-e082-a5c6-ad9c-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0600 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-9 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-9 Discharge Air Temp" ;
    phIoT:equipRef _:a-05fc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5c7-ad9d-f23c91a70cca .

_:0bbb61ea-e082-a5c7-ad9d-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0601 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-9 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-9 Hot Water Valve" ;
    phIoT:equipRef _:a-05fc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e082-a5c8-ad9e-f23c91a70cca .

_:0bbb61ea-e082-a5c8-ad9e-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0602 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-9 Zone Air Temp" ;
    phIoT:equipRef _:a-05fc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5c9-ad9f-f23c91a70cca .

_:0bbb61ea-e082-a5c9-ad9f-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0603 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-9 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-05fc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5ca-ada0-f23c91a70cca .

_:0bbb61ea-e082-a5ca-ada0-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0604 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-9 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-05fc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5cb-ada1-f23c91a70cca .

_:0bbb61ea-e082-a5cb-ada1-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0605 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-05fc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5cc-ada2-f23c91a70cca .

_:0bbb61ea-e082-a5cc-ada2-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0606 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-9 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-05fc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e082-a5cd-ada3-f23c91a70cca .

_:0bbb61ea-e082-a5cd-ada3-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0607 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-9 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-9 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-05fc ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e091-e800-ada4-f23c91a70cca .

_:0bbb61ea-e091-e800-ada4-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0608 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-90" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-90" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0609 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-90 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-90 Air Damper" ;
    phIoT:equipRef _:a-0608 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e091-e801-ada5-f23c91a70cca .

_:0bbb61ea-e091-e801-ada5-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-060a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-90 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-90 Discharge Air Flow" ;
    phIoT:equipRef _:a-0608 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e091-e802-ada6-f23c91a70cca .

_:0bbb61ea-e091-e802-ada6-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-060b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-90 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-90 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0608 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e091-e803-ada7-f23c91a70cca .

_:0bbb61ea-e091-e803-ada7-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-060c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-90 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-90 Discharge Air Temp" ;
    phIoT:equipRef _:a-0608 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a40-ada8-f23c91a70cca .

_:0bbb61ea-e0a1-2a40-ada8-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-060d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-90 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-90 Hot Water Valve" ;
    phIoT:equipRef _:a-0608 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0a1-2a41-ada9-f23c91a70cca .

_:0bbb61ea-e0a1-2a41-ada9-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-060e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-90 Zone Air Temp" ;
    phIoT:equipRef _:a-0608 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a42-adaa-f23c91a70cca .

_:0bbb61ea-e0a1-2a42-adaa-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-060f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-90 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0608 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a43-adab-f23c91a70cca .

_:0bbb61ea-e0a1-2a43-adab-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0610 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-90 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0608 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a44-adac-f23c91a70cca .

_:0bbb61ea-e0a1-2a44-adac-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0611 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0608 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a45-adad-f23c91a70cca .

_:0bbb61ea-e0a1-2a45-adad-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0612 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-90 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0608 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a46-adae-f23c91a70cca .

_:0bbb61ea-e0a1-2a46-adae-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0613 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-90 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-90 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0608 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e0a1-2a47-adaf-f23c91a70cca .

_:0bbb61ea-e0a1-2a47-adaf-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0614 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-91" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-91" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0615 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-91 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-91 Air Damper" ;
    phIoT:equipRef _:a-0614 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0a1-2a48-adb0-f23c91a70cca .

_:0bbb61ea-e0a1-2a48-adb0-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0616 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-91 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-91 Discharge Air Flow" ;
    phIoT:equipRef _:a-0614 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0a1-2a49-adb1-f23c91a70cca .

_:0bbb61ea-e0a1-2a49-adb1-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0617 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-91 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-91 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0614 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0a1-2a4a-adb2-f23c91a70cca .

_:0bbb61ea-e0a1-2a4a-adb2-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0618 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-91 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-91 Discharge Air Temp" ;
    phIoT:equipRef _:a-0614 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a4b-adb3-f23c91a70cca .

_:0bbb61ea-e0a1-2a4b-adb3-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0619 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-91 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-91 Hot Water Valve" ;
    phIoT:equipRef _:a-0614 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0a1-2a4c-adb4-f23c91a70cca .

_:0bbb61ea-e0a1-2a4c-adb4-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-061a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-91 Zone Air Temp" ;
    phIoT:equipRef _:a-0614 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0a1-2a4d-adb5-f23c91a70cca .

_:0bbb61ea-e0a1-2a4d-adb5-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-061b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-91 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0614 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0b0-6c80-adb6-f23c91a70cca .

_:0bbb61ea-e0b0-6c80-adb6-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-061c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-91 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0614 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0b0-6c81-adb7-f23c91a70cca .

_:0bbb61ea-e0b0-6c81-adb7-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-061d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0614 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0b0-6c82-adb8-f23c91a70cca .

_:0bbb61ea-e0b0-6c82-adb8-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-061e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-91 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0614 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0b0-6c83-adb9-f23c91a70cca .

_:0bbb61ea-e0b0-6c83-adb9-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-061f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-91 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-91 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0614 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e0bf-aec0-adba-f23c91a70cca .

_:0bbb61ea-e0bf-aec0-adba-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0620 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-92" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-92" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0621 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-92 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-92 Air Damper" ;
    phIoT:equipRef _:a-0620 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0bf-aec1-adbb-f23c91a70cca .

_:0bbb61ea-e0bf-aec1-adbb-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0622 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-92 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-92 Discharge Air Flow" ;
    phIoT:equipRef _:a-0620 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0bf-aec2-adbc-f23c91a70cca .

_:0bbb61ea-e0bf-aec2-adbc-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0623 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-92 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-92 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0620 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0bf-aec3-adbd-f23c91a70cca .

_:0bbb61ea-e0bf-aec3-adbd-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0624 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-92 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-92 Discharge Air Temp" ;
    phIoT:equipRef _:a-0620 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0bf-aec4-adbe-f23c91a70cca .

_:0bbb61ea-e0bf-aec4-adbe-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0625 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-92 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-92 Hot Water Valve" ;
    phIoT:equipRef _:a-0620 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0bf-aec5-adbf-f23c91a70cca .

_:0bbb61ea-e0bf-aec5-adbf-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0626 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-92 Zone Air Temp" ;
    phIoT:equipRef _:a-0620 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0bf-aec6-adc0-f23c91a70cca .

_:0bbb61ea-e0bf-aec6-adc0-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0627 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-92 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0620 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0bf-aec7-adc1-f23c91a70cca .

_:0bbb61ea-e0bf-aec7-adc1-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0628 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-92 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0620 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0bf-aec8-adc2-f23c91a70cca .

_:0bbb61ea-e0bf-aec8-adc2-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0629 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0620 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0bf-aec9-adc3-f23c91a70cca .

_:0bbb61ea-e0bf-aec9-adc3-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-062a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-92 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0620 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0bf-aeca-adc4-f23c91a70cca .

_:0bbb61ea-e0bf-aeca-adc4-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-062b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-92 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-92 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0620 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e0bf-aecb-adc5-f23c91a70cca .

_:0bbb61ea-e0bf-aecb-adc5-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-062c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-93" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-93" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-062d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-93 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-93 Air Damper" ;
    phIoT:equipRef _:a-062c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0bf-aecc-adc6-f23c91a70cca .

_:0bbb61ea-e0bf-aecc-adc6-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-062e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-93 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-93 Discharge Air Flow" ;
    phIoT:equipRef _:a-062c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0bf-aecd-adc7-f23c91a70cca .

_:0bbb61ea-e0bf-aecd-adc7-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-062f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-93 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-93 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-062c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0ce-f100-adc8-f23c91a70cca .

_:0bbb61ea-e0ce-f100-adc8-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0630 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-93 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-93 Discharge Air Temp" ;
    phIoT:equipRef _:a-062c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0ce-f101-adc9-f23c91a70cca .

_:0bbb61ea-e0ce-f101-adc9-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0631 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-93 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-93 Hot Water Valve" ;
    phIoT:equipRef _:a-062c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0ce-f102-adca-f23c91a70cca .

_:0bbb61ea-e0ce-f102-adca-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0632 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-93 Zone Air Temp" ;
    phIoT:equipRef _:a-062c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0ce-f103-adcb-f23c91a70cca .

_:0bbb61ea-e0ce-f103-adcb-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0633 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-93 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-062c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-3340-adcc-f23c91a70cca .

_:0bbb61ea-e0de-3340-adcc-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0634 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-93 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-062c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-3341-adcd-f23c91a70cca .

_:0bbb61ea-e0de-3341-adcd-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0635 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-062c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-3342-adce-f23c91a70cca .

_:0bbb61ea-e0de-3342-adce-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0636 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-93 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-062c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-3343-adcf-f23c91a70cca .

_:0bbb61ea-e0de-3343-adcf-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0637 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-93 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-93 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-062c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e0de-3344-add0-f23c91a70cca .

_:0bbb61ea-e0de-3344-add0-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0638 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-94" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-94" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0639 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-94 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-94 Air Damper" ;
    phIoT:equipRef _:a-0638 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0de-3345-add1-f23c91a70cca .

_:0bbb61ea-e0de-3345-add1-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-063a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-94 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-94 Discharge Air Flow" ;
    phIoT:equipRef _:a-0638 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0de-3346-add2-f23c91a70cca .

_:0bbb61ea-e0de-3346-add2-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-063b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-94 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-94 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0638 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0de-3347-add3-f23c91a70cca .

_:0bbb61ea-e0de-3347-add3-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-063c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-94 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-94 Discharge Air Temp" ;
    phIoT:equipRef _:a-0638 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-3348-add4-f23c91a70cca .

_:0bbb61ea-e0de-3348-add4-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-063d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-94 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-94 Hot Water Valve" ;
    phIoT:equipRef _:a-0638 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0de-3349-add5-f23c91a70cca .

_:0bbb61ea-e0de-3349-add5-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-063e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-94 Zone Air Temp" ;
    phIoT:equipRef _:a-0638 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-334a-add6-f23c91a70cca .

_:0bbb61ea-e0de-334a-add6-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-063f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-94 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0638 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-334b-add7-f23c91a70cca .

_:0bbb61ea-e0de-334b-add7-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0640 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-94 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0638 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-334c-add8-f23c91a70cca .

_:0bbb61ea-e0de-334c-add8-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0641 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0638 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0de-334d-add9-f23c91a70cca .

_:0bbb61ea-e0de-334d-add9-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0642 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-94 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0638 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7c0-adda-f23c91a70cca .

_:0bbb61ea-e0fc-b7c0-adda-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0643 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-94 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-94 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0638 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e0fc-b7c1-addb-f23c91a70cca .

_:0bbb61ea-e0fc-b7c1-addb-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0644 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-95" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-95" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0645 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-95 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-95 Air Damper" ;
    phIoT:equipRef _:a-0644 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0fc-b7c2-addc-f23c91a70cca .

_:0bbb61ea-e0fc-b7c2-addc-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0646 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-95 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-95 Discharge Air Flow" ;
    phIoT:equipRef _:a-0644 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0fc-b7c3-addd-f23c91a70cca .

_:0bbb61ea-e0fc-b7c3-addd-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0647 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-95 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-95 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0644 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e0fc-b7c4-adde-f23c91a70cca .

_:0bbb61ea-e0fc-b7c4-adde-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0648 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-95 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-95 Discharge Air Temp" ;
    phIoT:equipRef _:a-0644 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7c5-addf-f23c91a70cca .

_:0bbb61ea-e0fc-b7c5-addf-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0649 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-95 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-95 Hot Water Valve" ;
    phIoT:equipRef _:a-0644 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0fc-b7c6-ade0-f23c91a70cca .

_:0bbb61ea-e0fc-b7c6-ade0-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-064a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-95 Zone Air Temp" ;
    phIoT:equipRef _:a-0644 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7c7-ade1-f23c91a70cca .

_:0bbb61ea-e0fc-b7c7-ade1-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-064b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-95 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0644 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7c8-ade2-f23c91a70cca .

_:0bbb61ea-e0fc-b7c8-ade2-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-064c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-95 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0644 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7c9-ade3-f23c91a70cca .

_:0bbb61ea-e0fc-b7c9-ade3-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-064d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0644 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7ca-ade4-f23c91a70cca .

_:0bbb61ea-e0fc-b7ca-ade4-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-064e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-95 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0644 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e0fc-b7cb-ade5-f23c91a70cca .

_:0bbb61ea-e0fc-b7cb-ade5-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-064f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-95 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-95 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0644 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e0fc-b7cc-ade6-f23c91a70cca .

_:0bbb61ea-e0fc-b7cc-ade6-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0650 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-2-96" ;
    phIoT:airRef _:a-0001 ;
    ph:dis "Alpha Airside VAV 1-2-96" ;
    phIoT:equipRef _:a-0001 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0651 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-2-96 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-2-96 Air Damper" ;
    phIoT:equipRef _:a-0650 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e0fc-b7cd-ade7-f23c91a70cca .

_:0bbb61ea-e0fc-b7cd-ade7-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0652 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-2-96 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-2-96 Discharge Air Flow" ;
    phIoT:equipRef _:a-0650 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e11b-3c40-ade8-f23c91a70cca .

_:0bbb61ea-e11b-3c40-ade8-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0653 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-2-96 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-96 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0650 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e11b-3c41-ade9-f23c91a70cca .

_:0bbb61ea-e11b-3c41-ade9-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0654 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-2-96 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-96 Discharge Air Temp" ;
    phIoT:equipRef _:a-0650 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c42-adea-f23c91a70cca .

_:0bbb61ea-e11b-3c42-adea-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0655 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-2-96 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-2-96 Hot Water Valve" ;
    phIoT:equipRef _:a-0650 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e11b-3c43-adeb-f23c91a70cca .

_:0bbb61ea-e11b-3c43-adeb-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0656 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-2-96 Zone Air Temp" ;
    phIoT:equipRef _:a-0650 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c44-adec-f23c91a70cca .

_:0bbb61ea-e11b-3c44-adec-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0657 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-96 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0650 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c45-aded-f23c91a70cca .

_:0bbb61ea-e11b-3c45-aded-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0658 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-96 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0650 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c46-adee-f23c91a70cca .

_:0bbb61ea-e11b-3c46-adee-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0659 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0650 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c47-adef-f23c91a70cca .

_:0bbb61ea-e11b-3c47-adef-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-065a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-2-96 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0650 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c48-adf0-f23c91a70cca .

_:0bbb61ea-e11b-3c48-adf0-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-065b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-2-96 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-2-96 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0650 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e11b-3c49-adf1-f23c91a70cca .

_:0bbb61ea-e11b-3c49-adf1-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-065c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-1" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-1" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-065d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-1 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-1 Air Damper" ;
    phIoT:equipRef _:a-065c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e11b-3c4a-adf2-f23c91a70cca .

_:0bbb61ea-e11b-3c4a-adf2-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-065e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-1 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-1 Discharge Air Flow" ;
    phIoT:equipRef _:a-065c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e11b-3c4b-adf3-f23c91a70cca .

_:0bbb61ea-e11b-3c4b-adf3-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-065f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-1 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-1 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-065c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e11b-3c4c-adf4-f23c91a70cca .

_:0bbb61ea-e11b-3c4c-adf4-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0660 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-1 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-1 Discharge Air Temp" ;
    phIoT:equipRef _:a-065c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e11b-3c4d-adf5-f23c91a70cca .

_:0bbb61ea-e11b-3c4d-adf5-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0661 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-1 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-1 Hot Water Valve" ;
    phIoT:equipRef _:a-065c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e12a-7e80-adf6-f23c91a70cca .

_:0bbb61ea-e12a-7e80-adf6-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0662 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-1 Zone Air Temp" ;
    phIoT:equipRef _:a-065c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e12a-7e81-adf7-f23c91a70cca .

_:0bbb61ea-e12a-7e81-adf7-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0663 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-1 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-065c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e12a-7e82-adf8-f23c91a70cca .

_:0bbb61ea-e12a-7e82-adf8-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0664 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-1 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-065c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e12a-7e83-adf9-f23c91a70cca .

_:0bbb61ea-e12a-7e83-adf9-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0665 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-065c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0c0-adfa-f23c91a70cca .

_:0bbb61ea-e139-c0c0-adfa-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0666 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-1 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-065c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0c1-adfb-f23c91a70cca .

_:0bbb61ea-e139-c0c1-adfb-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0667 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-1 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-1 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-065c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e139-c0c2-adfc-f23c91a70cca .

_:0bbb61ea-e139-c0c2-adfc-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0668 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-10" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-10" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0669 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-10 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-10 Air Damper" ;
    phIoT:equipRef _:a-0668 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e139-c0c3-adfd-f23c91a70cca .

_:0bbb61ea-e139-c0c3-adfd-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-066a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-10 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-10 Discharge Air Flow" ;
    phIoT:equipRef _:a-0668 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e139-c0c4-adfe-f23c91a70cca .

_:0bbb61ea-e139-c0c4-adfe-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-066b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-10 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-10 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0668 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e139-c0c5-adff-f23c91a70cca .

_:0bbb61ea-e139-c0c5-adff-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-066c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-10 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-10 Discharge Air Temp" ;
    phIoT:equipRef _:a-0668 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0c6-ae00-f23c91a70cca .

_:0bbb61ea-e139-c0c6-ae00-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-066d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-10 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-10 Hot Water Valve" ;
    phIoT:equipRef _:a-0668 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e139-c0c7-ae01-f23c91a70cca .

_:0bbb61ea-e139-c0c7-ae01-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-066e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-10 Zone Air Temp" ;
    phIoT:equipRef _:a-0668 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0c8-ae02-f23c91a70cca .

_:0bbb61ea-e139-c0c8-ae02-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-066f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-10 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0668 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0c9-ae03-f23c91a70cca .

_:0bbb61ea-e139-c0c9-ae03-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0670 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-10 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0668 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0ca-ae04-f23c91a70cca .

_:0bbb61ea-e139-c0ca-ae04-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0671 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0668 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0cb-ae05-f23c91a70cca .

_:0bbb61ea-e139-c0cb-ae05-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0672 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-10 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0668 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e139-c0cc-ae06-f23c91a70cca .

_:0bbb61ea-e139-c0cc-ae06-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0673 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-10 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-10 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0668 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e139-c0cd-ae07-f23c91a70cca .

_:0bbb61ea-e139-c0cd-ae07-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0674 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-11" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-11" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0675 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-11 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-11 Air Damper" ;
    phIoT:equipRef _:a-0674 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e149-0300-ae08-f23c91a70cca .

_:0bbb61ea-e149-0300-ae08-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0676 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-11 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-11 Discharge Air Flow" ;
    phIoT:equipRef _:a-0674 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e149-0301-ae09-f23c91a70cca .

_:0bbb61ea-e149-0301-ae09-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0677 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-11 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-11 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0674 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e149-0302-ae0a-f23c91a70cca .

_:0bbb61ea-e149-0302-ae0a-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0678 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-11 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-11 Discharge Air Temp" ;
    phIoT:equipRef _:a-0674 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e149-0303-ae0b-f23c91a70cca .

_:0bbb61ea-e149-0303-ae0b-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0679 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-11 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-11 Hot Water Valve" ;
    phIoT:equipRef _:a-0674 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e149-0304-ae0c-f23c91a70cca .

_:0bbb61ea-e149-0304-ae0c-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-067a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-11 Zone Air Temp" ;
    phIoT:equipRef _:a-0674 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-4540-ae0d-f23c91a70cca .

_:0bbb61ea-e158-4540-ae0d-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-067b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-11 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0674 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-4541-ae0e-f23c91a70cca .

_:0bbb61ea-e158-4541-ae0e-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-067c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-11 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0674 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-4542-ae0f-f23c91a70cca .

_:0bbb61ea-e158-4542-ae0f-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-067d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0674 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-4543-ae10-f23c91a70cca .

_:0bbb61ea-e158-4543-ae10-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-067e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-11 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0674 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-4544-ae11-f23c91a70cca .

_:0bbb61ea-e158-4544-ae11-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-067f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-11 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-11 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0674 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e158-4545-ae12-f23c91a70cca .

_:0bbb61ea-e158-4545-ae12-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0680 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-12" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-12" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0681 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-12 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-12 Air Damper" ;
    phIoT:equipRef _:a-0680 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e158-4546-ae13-f23c91a70cca .

_:0bbb61ea-e158-4546-ae13-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0682 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-12 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-12 Discharge Air Flow" ;
    phIoT:equipRef _:a-0680 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e158-4547-ae14-f23c91a70cca .

_:0bbb61ea-e158-4547-ae14-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0683 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-12 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-12 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0680 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e158-4548-ae15-f23c91a70cca .

_:0bbb61ea-e158-4548-ae15-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0684 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-12 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-12 Discharge Air Temp" ;
    phIoT:equipRef _:a-0680 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-4549-ae16-f23c91a70cca .

_:0bbb61ea-e158-4549-ae16-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0685 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-12 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-12 Hot Water Valve" ;
    phIoT:equipRef _:a-0680 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e158-454a-ae17-f23c91a70cca .

_:0bbb61ea-e158-454a-ae17-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0686 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-12 Zone Air Temp" ;
    phIoT:equipRef _:a-0680 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-454b-ae18-f23c91a70cca .

_:0bbb61ea-e158-454b-ae18-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0687 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-12 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0680 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-454c-ae19-f23c91a70cca .

_:0bbb61ea-e158-454c-ae19-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0688 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-12 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0680 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e158-454d-ae1a-f23c91a70cca .

_:0bbb61ea-e158-454d-ae1a-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0689 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0680 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e167-8780-ae1b-f23c91a70cca .

_:0bbb61ea-e167-8780-ae1b-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-068a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-12 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0680 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e167-8781-ae1c-f23c91a70cca .

_:0bbb61ea-e167-8781-ae1c-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-068b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-12 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-12 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0680 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e167-8782-ae1d-f23c91a70cca .

_:0bbb61ea-e167-8782-ae1d-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-068c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-13" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-13" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-068d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-13 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-13 Air Damper" ;
    phIoT:equipRef _:a-068c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e167-8783-ae1e-f23c91a70cca .

_:0bbb61ea-e167-8783-ae1e-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-068e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-13 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-13 Discharge Air Flow" ;
    phIoT:equipRef _:a-068c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e176-c9c0-ae1f-f23c91a70cca .

_:0bbb61ea-e176-c9c0-ae1f-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-068f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-13 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-13 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-068c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e176-c9c1-ae20-f23c91a70cca .

_:0bbb61ea-e176-c9c1-ae20-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0690 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-13 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-13 Discharge Air Temp" ;
    phIoT:equipRef _:a-068c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9c2-ae21-f23c91a70cca .

_:0bbb61ea-e176-c9c2-ae21-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0691 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-13 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-13 Hot Water Valve" ;
    phIoT:equipRef _:a-068c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e176-c9c3-ae22-f23c91a70cca .

_:0bbb61ea-e176-c9c3-ae22-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0692 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-13 Zone Air Temp" ;
    phIoT:equipRef _:a-068c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9c4-ae23-f23c91a70cca .

_:0bbb61ea-e176-c9c4-ae23-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0693 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-13 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-068c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9c5-ae24-f23c91a70cca .

_:0bbb61ea-e176-c9c5-ae24-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0694 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-13 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-068c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9c6-ae25-f23c91a70cca .

_:0bbb61ea-e176-c9c6-ae25-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0695 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-068c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9c7-ae26-f23c91a70cca .

_:0bbb61ea-e176-c9c7-ae26-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0696 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-13 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-068c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9c8-ae27-f23c91a70cca .

_:0bbb61ea-e176-c9c8-ae27-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0697 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-13 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-13 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-068c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e176-c9c9-ae28-f23c91a70cca .

_:0bbb61ea-e176-c9c9-ae28-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0698 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-14" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-14" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0699 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-14 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-14 Air Damper" ;
    phIoT:equipRef _:a-0698 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e176-c9ca-ae29-f23c91a70cca .

_:0bbb61ea-e176-c9ca-ae29-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-069a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-14 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-14 Discharge Air Flow" ;
    phIoT:equipRef _:a-0698 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e176-c9cb-ae2a-f23c91a70cca .

_:0bbb61ea-e176-c9cb-ae2a-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-069b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-14 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-14 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0698 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e176-c9cc-ae2b-f23c91a70cca .

_:0bbb61ea-e176-c9cc-ae2b-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-069c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-14 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-14 Discharge Air Temp" ;
    phIoT:equipRef _:a-0698 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e176-c9cd-ae2c-f23c91a70cca .

_:0bbb61ea-e176-c9cd-ae2c-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-069d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-14 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-14 Hot Water Valve" ;
    phIoT:equipRef _:a-0698 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e186-0c00-ae2d-f23c91a70cca .

_:0bbb61ea-e186-0c00-ae2d-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-069e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-14 Zone Air Temp" ;
    phIoT:equipRef _:a-0698 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e186-0c01-ae2e-f23c91a70cca .

_:0bbb61ea-e186-0c01-ae2e-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-069f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-14 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0698 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e186-0c02-ae2f-f23c91a70cca .

_:0bbb61ea-e186-0c02-ae2f-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-14 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0698 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e186-0c03-ae30-f23c91a70cca .

_:0bbb61ea-e186-0c03-ae30-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0698 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e40-ae31-f23c91a70cca .

_:0bbb61ea-e195-4e40-ae31-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-14 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0698 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e41-ae32-f23c91a70cca .

_:0bbb61ea-e195-4e41-ae32-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-14 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-14 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0698 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e195-4e42-ae33-f23c91a70cca .

_:0bbb61ea-e195-4e42-ae33-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06a4 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-15" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-15" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-15 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-15 Air Damper" ;
    phIoT:equipRef _:a-06a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e195-4e43-ae34-f23c91a70cca .

_:0bbb61ea-e195-4e43-ae34-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-15 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-15 Discharge Air Flow" ;
    phIoT:equipRef _:a-06a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e195-4e44-ae35-f23c91a70cca .

_:0bbb61ea-e195-4e44-ae35-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-15 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-15 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e195-4e45-ae36-f23c91a70cca .

_:0bbb61ea-e195-4e45-ae36-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-15 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-15 Discharge Air Temp" ;
    phIoT:equipRef _:a-06a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e46-ae37-f23c91a70cca .

_:0bbb61ea-e195-4e46-ae37-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-15 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-15 Hot Water Valve" ;
    phIoT:equipRef _:a-06a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e195-4e47-ae38-f23c91a70cca .

_:0bbb61ea-e195-4e47-ae38-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-15 Zone Air Temp" ;
    phIoT:equipRef _:a-06a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e48-ae39-f23c91a70cca .

_:0bbb61ea-e195-4e48-ae39-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-15 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e49-ae3a-f23c91a70cca .

_:0bbb61ea-e195-4e49-ae3a-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-15 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e4a-ae3b-f23c91a70cca .

_:0bbb61ea-e195-4e4a-ae3b-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e4b-ae3c-f23c91a70cca .

_:0bbb61ea-e195-4e4b-ae3c-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-15 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e195-4e4c-ae3d-f23c91a70cca .

_:0bbb61ea-e195-4e4c-ae3d-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-15 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-15 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e195-4e4d-ae3e-f23c91a70cca .

_:0bbb61ea-e195-4e4d-ae3e-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06b0 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-16" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-16" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-16 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-16 Air Damper" ;
    phIoT:equipRef _:a-06b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1a4-9080-ae3f-f23c91a70cca .

_:0bbb61ea-e1a4-9080-ae3f-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-16 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-16 Discharge Air Flow" ;
    phIoT:equipRef _:a-06b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1a4-9081-ae40-f23c91a70cca .

_:0bbb61ea-e1a4-9081-ae40-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-16 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-16 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1a4-9082-ae41-f23c91a70cca .

_:0bbb61ea-e1a4-9082-ae41-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-16 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-16 Discharge Air Temp" ;
    phIoT:equipRef _:a-06b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2c0-ae42-f23c91a70cca .

_:0bbb61ea-e1b3-d2c0-ae42-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-16 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-16 Hot Water Valve" ;
    phIoT:equipRef _:a-06b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1b3-d2c1-ae43-f23c91a70cca .

_:0bbb61ea-e1b3-d2c1-ae43-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-16 Zone Air Temp" ;
    phIoT:equipRef _:a-06b0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2c2-ae44-f23c91a70cca .

_:0bbb61ea-e1b3-d2c2-ae44-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-16 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2c3-ae45-f23c91a70cca .

_:0bbb61ea-e1b3-d2c3-ae45-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-16 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2c4-ae46-f23c91a70cca .

_:0bbb61ea-e1b3-d2c4-ae46-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2c5-ae47-f23c91a70cca .

_:0bbb61ea-e1b3-d2c5-ae47-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-16 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2c6-ae48-f23c91a70cca .

_:0bbb61ea-e1b3-d2c6-ae48-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-16 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-16 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06b0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e1b3-d2c7-ae49-f23c91a70cca .

_:0bbb61ea-e1b3-d2c7-ae49-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06bc a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-17" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-17" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-17 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-17 Air Damper" ;
    phIoT:equipRef _:a-06bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1b3-d2c8-ae4a-f23c91a70cca .

_:0bbb61ea-e1b3-d2c8-ae4a-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-17 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-17 Discharge Air Flow" ;
    phIoT:equipRef _:a-06bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1b3-d2c9-ae4b-f23c91a70cca .

_:0bbb61ea-e1b3-d2c9-ae4b-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-17 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-17 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1b3-d2ca-ae4c-f23c91a70cca .

_:0bbb61ea-e1b3-d2ca-ae4c-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-17 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-17 Discharge Air Temp" ;
    phIoT:equipRef _:a-06bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2cb-ae4d-f23c91a70cca .

_:0bbb61ea-e1b3-d2cb-ae4d-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-17 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-17 Hot Water Valve" ;
    phIoT:equipRef _:a-06bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1b3-d2cc-ae4e-f23c91a70cca .

_:0bbb61ea-e1b3-d2cc-ae4e-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-17 Zone Air Temp" ;
    phIoT:equipRef _:a-06bc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2cd-ae4f-f23c91a70cca .

_:0bbb61ea-e1b3-d2cd-ae4f-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-17 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1b3-d2ce-ae50-f23c91a70cca .

_:0bbb61ea-e1b3-d2ce-ae50-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-17 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1c3-1500-ae51-f23c91a70cca .

_:0bbb61ea-e1c3-1500-ae51-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1c3-1501-ae52-f23c91a70cca .

_:0bbb61ea-e1c3-1501-ae52-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-17 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1c3-1502-ae53-f23c91a70cca .

_:0bbb61ea-e1c3-1502-ae53-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-17 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-17 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06bc ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e1c3-1503-ae54-f23c91a70cca .

_:0bbb61ea-e1c3-1503-ae54-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06c8 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-2" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-2" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-2 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-2 Air Damper" ;
    phIoT:equipRef _:a-06c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1d2-5740-ae55-f23c91a70cca .

_:0bbb61ea-e1d2-5740-ae55-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-2 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-2 Discharge Air Flow" ;
    phIoT:equipRef _:a-06c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1d2-5741-ae56-f23c91a70cca .

_:0bbb61ea-e1d2-5741-ae56-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-2 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-2 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1d2-5742-ae57-f23c91a70cca .

_:0bbb61ea-e1d2-5742-ae57-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-2 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-2 Discharge Air Temp" ;
    phIoT:equipRef _:a-06c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1d2-5743-ae58-f23c91a70cca .

_:0bbb61ea-e1d2-5743-ae58-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-2 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-2 Hot Water Valve" ;
    phIoT:equipRef _:a-06c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1d2-5744-ae59-f23c91a70cca .

_:0bbb61ea-e1d2-5744-ae59-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-2 Zone Air Temp" ;
    phIoT:equipRef _:a-06c8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1d2-5745-ae5a-f23c91a70cca .

_:0bbb61ea-e1d2-5745-ae5a-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-2 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1d2-5746-ae5b-f23c91a70cca .

_:0bbb61ea-e1d2-5746-ae5b-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-2 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1d2-5747-ae5c-f23c91a70cca .

_:0bbb61ea-e1d2-5747-ae5c-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1d2-5748-ae5d-f23c91a70cca .

_:0bbb61ea-e1d2-5748-ae5d-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-2 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1d2-5749-ae5e-f23c91a70cca .

_:0bbb61ea-e1d2-5749-ae5e-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-2 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-2 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06c8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e1e1-9980-ae5f-f23c91a70cca .

_:0bbb61ea-e1e1-9980-ae5f-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06d4 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-3" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-3" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-3 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-3 Air Damper" ;
    phIoT:equipRef _:a-06d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1e1-9981-ae60-f23c91a70cca .

_:0bbb61ea-e1e1-9981-ae60-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-3 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-3 Discharge Air Flow" ;
    phIoT:equipRef _:a-06d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1e1-9982-ae61-f23c91a70cca .

_:0bbb61ea-e1e1-9982-ae61-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-3 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-3 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1e1-9983-ae62-f23c91a70cca .

_:0bbb61ea-e1e1-9983-ae62-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-3 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-3 Discharge Air Temp" ;
    phIoT:equipRef _:a-06d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbc0-ae63-f23c91a70cca .

_:0bbb61ea-e1f0-dbc0-ae63-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-3 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-3 Hot Water Valve" ;
    phIoT:equipRef _:a-06d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1f0-dbc1-ae64-f23c91a70cca .

_:0bbb61ea-e1f0-dbc1-ae64-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-3 Zone Air Temp" ;
    phIoT:equipRef _:a-06d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbc2-ae65-f23c91a70cca .

_:0bbb61ea-e1f0-dbc2-ae65-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-3 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06d4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbc3-ae66-f23c91a70cca .

_:0bbb61ea-e1f0-dbc3-ae66-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-3 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06d4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbc4-ae67-f23c91a70cca .

_:0bbb61ea-e1f0-dbc4-ae67-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06d4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbc5-ae68-f23c91a70cca .

_:0bbb61ea-e1f0-dbc5-ae68-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-3 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06d4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbc6-ae69-f23c91a70cca .

_:0bbb61ea-e1f0-dbc6-ae69-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-3 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-3 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06d4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e1f0-dbc7-ae6a-f23c91a70cca .

_:0bbb61ea-e1f0-dbc7-ae6a-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06e0 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-4" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-4" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-4 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-4 Air Damper" ;
    phIoT:equipRef _:a-06e0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1f0-dbc8-ae6b-f23c91a70cca .

_:0bbb61ea-e1f0-dbc8-ae6b-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-4 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-4 Discharge Air Flow" ;
    phIoT:equipRef _:a-06e0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1f0-dbc9-ae6c-f23c91a70cca .

_:0bbb61ea-e1f0-dbc9-ae6c-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-4 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-4 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06e0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e1f0-dbca-ae6d-f23c91a70cca .

_:0bbb61ea-e1f0-dbca-ae6d-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-4 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-4 Discharge Air Temp" ;
    phIoT:equipRef _:a-06e0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e1f0-dbcb-ae6e-f23c91a70cca .

_:0bbb61ea-e1f0-dbcb-ae6e-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-4 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-4 Hot Water Valve" ;
    phIoT:equipRef _:a-06e0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e1f0-dbcc-ae6f-f23c91a70cca .

_:0bbb61ea-e1f0-dbcc-ae6f-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-4 Zone Air Temp" ;
    phIoT:equipRef _:a-06e0 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e200-1e00-ae70-f23c91a70cca .

_:0bbb61ea-e200-1e00-ae70-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-4 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06e0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-6040-ae71-f23c91a70cca .

_:0bbb61ea-e20f-6040-ae71-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-4 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06e0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-6041-ae72-f23c91a70cca .

_:0bbb61ea-e20f-6041-ae72-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06e0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-6042-ae73-f23c91a70cca .

_:0bbb61ea-e20f-6042-ae73-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-4 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06e0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-6043-ae74-f23c91a70cca .

_:0bbb61ea-e20f-6043-ae74-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-4 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-4 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06e0 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e20f-6044-ae75-f23c91a70cca .

_:0bbb61ea-e20f-6044-ae75-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06ec a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-5" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-5" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-5 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-5 Air Damper" ;
    phIoT:equipRef _:a-06ec ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e20f-6045-ae76-f23c91a70cca .

_:0bbb61ea-e20f-6045-ae76-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-5 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-5 Discharge Air Flow" ;
    phIoT:equipRef _:a-06ec ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e20f-6046-ae77-f23c91a70cca .

_:0bbb61ea-e20f-6046-ae77-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-5 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-5 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06ec ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e20f-6047-ae78-f23c91a70cca .

_:0bbb61ea-e20f-6047-ae78-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-5 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-5 Discharge Air Temp" ;
    phIoT:equipRef _:a-06ec ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-6048-ae79-f23c91a70cca .

_:0bbb61ea-e20f-6048-ae79-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06f1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-5 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-5 Hot Water Valve" ;
    phIoT:equipRef _:a-06ec ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e20f-6049-ae7a-f23c91a70cca .

_:0bbb61ea-e20f-6049-ae7a-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-5 Zone Air Temp" ;
    phIoT:equipRef _:a-06ec ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-604a-ae7b-f23c91a70cca .

_:0bbb61ea-e20f-604a-ae7b-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-5 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06ec ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e20f-604b-ae7c-f23c91a70cca .

_:0bbb61ea-e20f-604b-ae7c-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-06f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-5 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06ec ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e21e-a280-ae7d-f23c91a70cca .

_:0bbb61ea-e21e-a280-ae7d-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-06f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06ec ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e21e-a281-ae7e-f23c91a70cca .

_:0bbb61ea-e21e-a281-ae7e-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-06f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-5 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06ec ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e21e-a282-ae7f-f23c91a70cca .

_:0bbb61ea-e21e-a282-ae7f-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-06f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-5 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-5 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06ec ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e21e-a283-ae80-f23c91a70cca .

_:0bbb61ea-e21e-a283-ae80-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-06f8 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-6" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-6" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-06f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-6 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-6 Air Damper" ;
    phIoT:equipRef _:a-06f8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e22d-e4c0-ae81-f23c91a70cca .

_:0bbb61ea-e22d-e4c0-ae81-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-06fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-6 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-6 Discharge Air Flow" ;
    phIoT:equipRef _:a-06f8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e22d-e4c1-ae82-f23c91a70cca .

_:0bbb61ea-e22d-e4c1-ae82-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-06fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-6 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-6 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-06f8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e22d-e4c2-ae83-f23c91a70cca .

_:0bbb61ea-e22d-e4c2-ae83-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-06fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-6 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-6 Discharge Air Temp" ;
    phIoT:equipRef _:a-06f8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e22d-e4c3-ae84-f23c91a70cca .

_:0bbb61ea-e22d-e4c3-ae84-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-06fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-6 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-6 Hot Water Valve" ;
    phIoT:equipRef _:a-06f8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e22d-e4c4-ae85-f23c91a70cca .

_:0bbb61ea-e22d-e4c4-ae85-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-06fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-6 Zone Air Temp" ;
    phIoT:equipRef _:a-06f8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e22d-e4c5-ae86-f23c91a70cca .

_:0bbb61ea-e22d-e4c5-ae86-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-06ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-6 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-06f8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e22d-e4c6-ae87-f23c91a70cca .

_:0bbb61ea-e22d-e4c6-ae87-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0700 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-6 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-06f8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e22d-e4c7-ae88-f23c91a70cca .

_:0bbb61ea-e22d-e4c7-ae88-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0701 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-06f8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e22d-e4c8-ae89-f23c91a70cca .

_:0bbb61ea-e22d-e4c8-ae89-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0702 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-6 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-06f8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e22d-e4c9-ae8a-f23c91a70cca .

_:0bbb61ea-e22d-e4c9-ae8a-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0703 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-6 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-6 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-06f8 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e22d-e4ca-ae8b-f23c91a70cca .

_:0bbb61ea-e22d-e4ca-ae8b-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0704 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-7" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-7" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0705 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-7 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-7 Air Damper" ;
    phIoT:equipRef _:a-0704 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e22d-e4cb-ae8c-f23c91a70cca .

_:0bbb61ea-e22d-e4cb-ae8c-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0706 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-7 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-7 Discharge Air Flow" ;
    phIoT:equipRef _:a-0704 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e22d-e4cc-ae8d-f23c91a70cca .

_:0bbb61ea-e22d-e4cc-ae8d-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0707 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-7 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-7 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0704 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e23d-2700-ae8e-f23c91a70cca .

_:0bbb61ea-e23d-2700-ae8e-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0708 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-7 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-7 Discharge Air Temp" ;
    phIoT:equipRef _:a-0704 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e23d-2701-ae8f-f23c91a70cca .

_:0bbb61ea-e23d-2701-ae8f-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0709 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-7 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-7 Hot Water Valve" ;
    phIoT:equipRef _:a-0704 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e23d-2702-ae90-f23c91a70cca .

_:0bbb61ea-e23d-2702-ae90-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-070a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-7 Zone Air Temp" ;
    phIoT:equipRef _:a-0704 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e23d-2703-ae91-f23c91a70cca .

_:0bbb61ea-e23d-2703-ae91-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-070b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-7 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0704 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e24c-6940-ae92-f23c91a70cca .

_:0bbb61ea-e24c-6940-ae92-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-070c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-7 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0704 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e24c-6941-ae93-f23c91a70cca .

_:0bbb61ea-e24c-6941-ae93-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-070d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0704 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e24c-6942-ae94-f23c91a70cca .

_:0bbb61ea-e24c-6942-ae94-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-070e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-7 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0704 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e24c-6943-ae95-f23c91a70cca .

_:0bbb61ea-e24c-6943-ae95-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-070f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-7 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-7 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0704 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e24c-6944-ae96-f23c91a70cca .

_:0bbb61ea-e24c-6944-ae96-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0710 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-8" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-8" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0711 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-8 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-8 Air Damper" ;
    phIoT:equipRef _:a-0710 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e24c-6945-ae97-f23c91a70cca .

_:0bbb61ea-e24c-6945-ae97-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-0712 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-8 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-8 Discharge Air Flow" ;
    phIoT:equipRef _:a-0710 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e24c-6946-ae98-f23c91a70cca .

_:0bbb61ea-e24c-6946-ae98-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-0713 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-8 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-8 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-0710 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e24c-6947-ae99-f23c91a70cca .

_:0bbb61ea-e24c-6947-ae99-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0714 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-8 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-8 Discharge Air Temp" ;
    phIoT:equipRef _:a-0710 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e24c-6948-ae9a-f23c91a70cca .

_:0bbb61ea-e24c-6948-ae9a-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0715 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-8 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-8 Hot Water Valve" ;
    phIoT:equipRef _:a-0710 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e24c-6949-ae9b-f23c91a70cca .

_:0bbb61ea-e24c-6949-ae9b-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0716 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-8 Zone Air Temp" ;
    phIoT:equipRef _:a-0710 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e24c-694a-ae9c-f23c91a70cca .

_:0bbb61ea-e24c-694a-ae9c-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0717 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-8 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-0710 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab80-ae9d-f23c91a70cca .

_:0bbb61ea-e25b-ab80-ae9d-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0718 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-8 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-0710 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab81-ae9e-f23c91a70cca .

_:0bbb61ea-e25b-ab81-ae9e-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0719 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-0710 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab82-ae9f-f23c91a70cca .

_:0bbb61ea-e25b-ab82-ae9f-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-071a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-8 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-0710 ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab83-aea0-f23c91a70cca .

_:0bbb61ea-e25b-ab83-aea0-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-071b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-8 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-8 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-0710 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e25b-ab84-aea1-f23c91a70cca .

_:0bbb61ea-e25b-ab84-aea1-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-071c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav ;
    rdfs:label "Alpha Airside VAV 1-3-9" ;
    phIoT:airRef _:a-0020 ;
    ph:dis "Alpha Airside VAV 1-3-9" ;
    phIoT:equipRef _:a-0020 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-071d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Alpha Airside VAV 1-3-9 Air Damper" ;
    ph:dis "Alpha Airside VAV 1-3-9 Air Damper" ;
    phIoT:equipRef _:a-071c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e25b-ab85-aea2-f23c91a70cca .

_:0bbb61ea-e25b-ab85-aea2-f23c91a70cca rdfs:label "{description:Damper Command}" ;
    _:description "Damper Command" .

_:a-071e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Airside VAV 1-3-9 Discharge Air Flow" ;
    ph:dis "Alpha Airside VAV 1-3-9 Discharge Air Flow" ;
    phIoT:equipRef _:a-071c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e25b-ab86-aea3-f23c91a70cca .

_:0bbb61ea-e25b-ab86-aea3-f23c91a70cca rdfs:label "{description:Current Airflow}" ;
    _:description "Current Airflow" .

_:a-071f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Airside VAV 1-3-9 Discharge Air Flow Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-9 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:a-071c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61ea-e25b-ab87-aea4-f23c91a70cca .

_:0bbb61ea-e25b-ab87-aea4-f23c91a70cca rdfs:label "{description:Desired Airflow}" ;
    _:description "Desired Airflow" .

_:a-0720 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Airside VAV 1-3-9 Discharge Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-9 Discharge Air Temp" ;
    phIoT:equipRef _:a-071c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab88-aea5-f23c91a70cca .

_:0bbb61ea-e25b-ab88-aea5-f23c91a70cca rdfs:label "{description:Discharge Air Temp}" ;
    _:description "Discharge Air Temp" .

_:a-0721 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Airside VAV 1-3-9 Hot Water Valve" ;
    ph:dis "Alpha Airside VAV 1-3-9 Hot Water Valve" ;
    phIoT:equipRef _:a-071c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e25b-ab89-aea6-f23c91a70cca .

_:0bbb61ea-e25b-ab89-aea6-f23c91a70cca rdfs:label "{description:Heating Valve Signal}" ;
    _:description "Heating Valve Signal" .

_:a-0722 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp" ;
    ph:dis "Alpha Airside VAV 1-3-9 Zone Air Temp" ;
    phIoT:equipRef _:a-071c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab8a-aea7-f23c91a70cca .

_:0bbb61ea-e25b-ab8a-aea7-f23c91a70cca rdfs:label "{description:Space Temperature}" ;
    _:description "Space Temperature" .

_:a-0723 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Occ Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-9 Zone Air Temp Occ Cooling Setpoint" ;
    phIoT:equipRef _:a-071c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab8b-aea8-f23c91a70cca .

_:0bbb61ea-e25b-ab8b-aea8-f23c91a70cca rdfs:label "{description:Occupied Clg Setpoint}" ;
    _:description "Occupied Clg Setpoint" .

_:a-0724 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:occ,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Occ Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-9 Zone Air Temp Occ Heating Setpoint" ;
    phIoT:equipRef _:a-071c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab8c-aea9-f23c91a70cca .

_:0bbb61ea-e25b-ab8c-aea9-f23c91a70cca rdfs:label "{description:Occupied Htg Setpoint}" ;
    _:description "Occupied Htg Setpoint" .

_:a-0725 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cooling,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Cooling Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Cooling Setpoint" ;
    phIoT:equipRef _:a-071c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab8d-aeaa-f23c91a70cca .

_:0bbb61ea-e25b-ab8d-aeaa-f23c91a70cca rdfs:label "{description:Unoccupied Clg Sp}" ;
    _:description "Unoccupied Clg Sp" .

_:a-0726 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:unocc,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Heating Setpoint" ;
    ph:dis "Alpha Airside VAV 1-3-9 Zone Air Temp Unocc Heating Setpoint" ;
    phIoT:equipRef _:a-071c ;
    phIoT:hisMode "cov" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e25b-ab8e-aeab-f23c91a70cca .

_:0bbb61ea-e25b-ab8e-aeab-f23c91a70cca rdfs:label "{description:Unoccupied Htg Sp}" ;
    _:description "Unoccupied Htg Sp" .

_:a-0727 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:occupied,
        phIoT:point,
        phIoT:zone ;
    rdfs:label "Alpha Airside VAV 1-3-9 Zone Occupancy Mode" ;
    ph:dis "Alpha Airside VAV 1-3-9 Zone Occupancy Mode" ;
    phIoT:equipRef _:a-071c ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e25b-ab8f-aeac-f23c91a70cca .

_:0bbb61ea-e25b-ab8f-aeac-f23c91a70cca rdfs:label "{description:Occupied status}" ;
    _:description "Occupied status" .

_:a-0728 a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:meter ;
    rdfs:label "Alpha Utility Bills Elec Meter 1" ;
    ph:dis "Alpha Utility Bills Elec Meter 1" ;
    phIoT:siteRef _:a-0000 .

_:a-0729 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 1 Cost" ;
    ph:dis "Alpha Utility Bills Elec Meter 1 Cost" ;
    phIoT:equipRef _:a-0728 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e25b-ab90-aead-f23c91a70cca .

_:0bbb61ea-e25b-ab90-aead-f23c91a70cca rdfs:label "{cost}" .

_:a-072a a phIoT:his-point ;
    ph:hasTag phScience:elec,
        phScience:energy,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 1 Energy" ;
    ph:dis "Alpha Utility Bills Elec Meter 1 Energy" ;
    phIoT:equipRef _:a-0728 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kWh" .

_:a-072b a phIoT:his-point ;
    ph:hasTag phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 1 Power Peak" ;
    ph:dis "Alpha Utility Bills Elec Meter 1 Power Peak" ;
    phIoT:equipRef _:a-0728 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" ;
    _:custom _:0bbb61ea-e25b-ab91-aeae-f23c91a70cca .

_:0bbb61ea-e25b-ab91-aeae-f23c91a70cca ph:hasTag ph:max ;
    rdfs:label "{max}" .

_:a-072c a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:meter ;
    rdfs:label "Alpha Utility Bills Elec Meter 2" ;
    ph:dis "Alpha Utility Bills Elec Meter 2" ;
    phIoT:siteRef _:a-0000 .

_:a-072d a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 2 Cost" ;
    ph:dis "Alpha Utility Bills Elec Meter 2 Cost" ;
    phIoT:equipRef _:a-072c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e26a-edc0-aeaf-f23c91a70cca .

_:0bbb61ea-e26a-edc0-aeaf-f23c91a70cca rdfs:label "{cost}" .

_:a-072e a phIoT:his-point ;
    ph:hasTag phScience:elec,
        phScience:energy,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 2 Energy" ;
    ph:dis "Alpha Utility Bills Elec Meter 2 Energy" ;
    phIoT:equipRef _:a-072c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kWh" .

_:a-072f a phIoT:his-point ;
    ph:hasTag phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Elec Meter 2 Power Peak" ;
    ph:dis "Alpha Utility Bills Elec Meter 2 Power Peak" ;
    phIoT:equipRef _:a-072c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" ;
    _:custom _:0bbb61ea-e26a-edc1-aeb0-f23c91a70cca .

_:0bbb61ea-e26a-edc1-aeb0-f23c91a70cca ph:hasTag ph:max ;
    rdfs:label "{max}" .

_:a-0730 a phIoT:meter ;
    ph:hasTag phIoT:equip,
        phScience:gas,
        phIoT:meter ;
    rdfs:label "Alpha Utility Bills Gas Meter 1" ;
    ph:dis "Alpha Utility Bills Gas Meter 1" ;
    phIoT:siteRef _:a-0000 .

_:a-0731 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 1 Cost" ;
    ph:dis "Alpha Utility Bills Gas Meter 1 Cost" ;
    phIoT:equipRef _:a-0730 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e26a-edc2-aeb1-f23c91a70cca .

_:0bbb61ea-e26a-edc2-aeb1-f23c91a70cca rdfs:label "{cost}" .

_:a-0732 a phIoT:his-point ;
    ph:hasTag phScience:energy,
        phScience:gas,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 1 Energy" ;
    ph:dis "Alpha Utility Bills Gas Meter 1 Energy" ;
    phIoT:equipRef _:a-0730 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "therm" .

_:a-0733 a phIoT:meter ;
    ph:hasTag phIoT:equip,
        phScience:gas,
        phIoT:meter ;
    rdfs:label "Alpha Utility Bills Gas Meter 2" ;
    ph:dis "Alpha Utility Bills Gas Meter 2" ;
    phIoT:siteRef _:a-0000 .

_:a-0734 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 2 Cost" ;
    ph:dis "Alpha Utility Bills Gas Meter 2 Cost" ;
    phIoT:equipRef _:a-0733 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e26a-edc3-aeb2-f23c91a70cca .

_:0bbb61ea-e26a-edc3-aeb2-f23c91a70cca rdfs:label "{cost}" .

_:a-0735 a phIoT:his-point ;
    ph:hasTag phScience:energy,
        phScience:gas,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 2 Energy" ;
    ph:dis "Alpha Utility Bills Gas Meter 2 Energy" ;
    phIoT:equipRef _:a-0733 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "therm" .

_:a-0736 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 2 Transport Cost" ;
    ph:dis "Alpha Utility Bills Gas Meter 2 Transport Cost" ;
    phIoT:equipRef _:a-0733 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e27a-3000-aeb3-f23c91a70cca .

_:0bbb61ea-e27a-3000-aeb3-f23c91a70cca rdfs:label "{cost}" .

_:a-0737 a phIoT:meter ;
    ph:hasTag phIoT:equip,
        phScience:gas,
        phIoT:meter ;
    rdfs:label "Alpha Utility Bills Gas Meter 3" ;
    ph:dis "Alpha Utility Bills Gas Meter 3" ;
    phIoT:siteRef _:a-0000 .

_:a-0738 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 3 Cost" ;
    ph:dis "Alpha Utility Bills Gas Meter 3 Cost" ;
    phIoT:equipRef _:a-0737 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e27a-3001-aeb4-f23c91a70cca .

_:0bbb61ea-e27a-3001-aeb4-f23c91a70cca rdfs:label "{cost}" .

_:a-0739 a phIoT:his-point ;
    ph:hasTag phScience:energy,
        phScience:gas,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Gas Meter 3 Energy" ;
    ph:dis "Alpha Utility Bills Gas Meter 3 Energy" ;
    phIoT:equipRef _:a-0737 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "therm" .

_:a-073a a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 1" ;
    ph:dis "Alpha Utility Bills Water Meter 1" ;
    phIoT:siteRef _:a-0000 .

_:a-073b a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 1 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 1 Cost" ;
    phIoT:equipRef _:a-073a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e27a-3002-aeb5-f23c91a70cca .

_:0bbb61ea-e27a-3002-aeb5-f23c91a70cca rdfs:label "{cost}" .

_:a-073c a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 1 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 1 Volume" ;
    phIoT:equipRef _:a-073a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-073d a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 2" ;
    ph:dis "Alpha Utility Bills Water Meter 2" ;
    phIoT:siteRef _:a-0000 .

_:a-073e a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 2 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 2 Cost" ;
    phIoT:equipRef _:a-073d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e27a-3003-aeb6-f23c91a70cca .

_:0bbb61ea-e27a-3003-aeb6-f23c91a70cca rdfs:label "{cost}" .

_:a-073f a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 2 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 2 Volume" ;
    phIoT:equipRef _:a-073d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-0740 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 3" ;
    ph:dis "Alpha Utility Bills Water Meter 3" ;
    phIoT:siteRef _:a-0000 .

_:a-0741 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 3 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 3 Cost" ;
    phIoT:equipRef _:a-0740 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e27a-3004-aeb7-f23c91a70cca .

_:0bbb61ea-e27a-3004-aeb7-f23c91a70cca rdfs:label "{cost}" .

_:a-0742 a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 3 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 3 Volume" ;
    phIoT:equipRef _:a-0740 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-0743 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 4" ;
    ph:dis "Alpha Utility Bills Water Meter 4" ;
    phIoT:siteRef _:a-0000 .

_:a-0744 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 4 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 4 Cost" ;
    phIoT:equipRef _:a-0743 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e27a-3005-aeb8-f23c91a70cca .

_:0bbb61ea-e27a-3005-aeb8-f23c91a70cca rdfs:label "{cost}" .

_:a-0745 a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 4 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 4 Volume" ;
    phIoT:equipRef _:a-0743 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-0746 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 5" ;
    ph:dis "Alpha Utility Bills Water Meter 5" ;
    phIoT:siteRef _:a-0000 .

_:a-0747 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 5 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 5 Cost" ;
    phIoT:equipRef _:a-0746 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e289-7240-aeb9-f23c91a70cca .

_:0bbb61ea-e289-7240-aeb9-f23c91a70cca rdfs:label "{cost}" .

_:a-0748 a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 5 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 5 Volume" ;
    phIoT:equipRef _:a-0746 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-0749 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 6" ;
    ph:dis "Alpha Utility Bills Water Meter 6" ;
    phIoT:siteRef _:a-0000 .

_:a-074a a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 6 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 6 Cost" ;
    phIoT:equipRef _:a-0749 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e289-7241-aeba-f23c91a70cca .

_:0bbb61ea-e289-7241-aeba-f23c91a70cca rdfs:label "{cost}" .

_:a-074b a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 6 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 6 Volume" ;
    phIoT:equipRef _:a-0749 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-074c a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 7" ;
    ph:dis "Alpha Utility Bills Water Meter 7" ;
    phIoT:siteRef _:a-0000 .

_:a-074d a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 7 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 7 Cost" ;
    phIoT:equipRef _:a-074c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e289-7242-aebb-f23c91a70cca .

_:0bbb61ea-e289-7242-aebb-f23c91a70cca rdfs:label "{cost}" .

_:a-074e a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 7 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 7 Volume" ;
    phIoT:equipRef _:a-074c ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-074f a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 8" ;
    ph:dis "Alpha Utility Bills Water Meter 8" ;
    phIoT:siteRef _:a-0000 .

_:a-0750 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Utility Bills Water Meter 8 Cost" ;
    ph:dis "Alpha Utility Bills Water Meter 8 Cost" ;
    phIoT:equipRef _:a-074f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "$" ;
    _:custom _:0bbb61ea-e289-7243-aebc-f23c91a70cca .

_:0bbb61ea-e289-7243-aebc-f23c91a70cca rdfs:label "{cost}" .

_:a-0751 a phIoT:his-point ;
    ph:hasTag phIoT:domestic,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:volume,
        phScience:water ;
    rdfs:label "Alpha Utility Bills Water Meter 8 Volume" ;
    ph:dis "Alpha Utility Bills Water Meter 8 Volume" ;
    phIoT:equipRef _:a-074f ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal" .

_:a-0752 a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Alpha Waterside B-1" ;
    ph:dis "Alpha Waterside B-1" ;
    phIoT:equipRef _:a-07da ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0753 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Waterside B-1 Command" ;
    ph:dis "Alpha Waterside B-1 Command" ;
    phIoT:equipRef _:a-0752 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e289-7244-aebd-f23c91a70cca .

_:0bbb61ea-e289-7244-aebd-f23c91a70cca rdfs:label "{description:Boiler 1 S/S}" ;
    _:description "Boiler 1 S/S" .

_:a-0754 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside B-1 Firing Rate" ;
    ph:dis "Alpha Waterside B-1 Firing Rate" ;
    phIoT:equipRef _:a-0752 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e289-7245-aebe-f23c91a70cca .

_:0bbb61ea-e289-7245-aebe-f23c91a70cca rdfs:label "{firingRate, description:B-1 Fire Rate}" ;
    _:description "B-1 Fire Rate" .

_:a-0755 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside B-1 Status" ;
    ph:dis "Alpha Waterside B-1 Status" ;
    phIoT:equipRef _:a-0752 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e289-7246-aebf-f23c91a70cca .

_:0bbb61ea-e289-7246-aebf-f23c91a70cca rdfs:label "{description:Boiler 1 Status}" ;
    _:description "Boiler 1 Status" .

_:a-0756 a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Alpha Waterside B-2" ;
    ph:dis "Alpha Waterside B-2" ;
    phIoT:equipRef _:a-07da ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-0757 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Waterside B-2 Command" ;
    ph:dis "Alpha Waterside B-2 Command" ;
    phIoT:equipRef _:a-0756 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e289-7247-aec0-f23c91a70cca .

_:0bbb61ea-e289-7247-aec0-f23c91a70cca rdfs:label "{description:Boiler 2 S/S}" ;
    _:description "Boiler 2 S/S" .

_:a-0758 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside B-2 Firing Rate" ;
    ph:dis "Alpha Waterside B-2 Firing Rate" ;
    phIoT:equipRef _:a-0756 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e298-b480-aec1-f23c91a70cca .

_:0bbb61ea-e298-b480-aec1-f23c91a70cca rdfs:label "{firingRate, description:B-2 Fire Rate}" ;
    _:description "B-2 Fire Rate" .

_:a-0759 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside B-2 Status" ;
    ph:dis "Alpha Waterside B-2 Status" ;
    phIoT:equipRef _:a-0756 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e298-b481-aec2-f23c91a70cca .

_:0bbb61ea-e298-b481-aec2-f23c91a70cca rdfs:label "{description:Boiler 2 Status}" ;
    _:description "Boiler 2 Status" .

_:a-075a a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Alpha Waterside B-3" ;
    ph:dis "Alpha Waterside B-3" ;
    phIoT:equipRef _:a-07da ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-075b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Waterside B-3 Command" ;
    ph:dis "Alpha Waterside B-3 Command" ;
    phIoT:equipRef _:a-075a ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e298-b482-aec3-f23c91a70cca .

_:0bbb61ea-e298-b482-aec3-f23c91a70cca rdfs:label "{description:Boiler 3 S/S}" ;
    _:description "Boiler 3 S/S" .

_:a-075c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside B-3 Firing Rate" ;
    ph:dis "Alpha Waterside B-3 Firing Rate" ;
    phIoT:equipRef _:a-075a ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e298-b483-aec4-f23c91a70cca .

_:0bbb61ea-e298-b483-aec4-f23c91a70cca rdfs:label "{firingRate, description:B-3 Fire Rate}" ;
    _:description "B-3 Fire Rate" .

_:a-075d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside B-3 Status" ;
    ph:dis "Alpha Waterside B-3 Status" ;
    phIoT:equipRef _:a-075a ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e298-b484-aec5-f23c91a70cca .

_:0bbb61ea-e298-b484-aec5-f23c91a70cca rdfs:label "{description:Boiler 3 Status}" ;
    _:description "Boiler 3 Status" .

_:a-075e a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:secondaryLoop ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys" ;
    phIoT:equipRef _:a-07da ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-075f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys HW Pump Status" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys HW Pump Status" ;
    phIoT:equipRef _:a-075e ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e298-b485-aec6-f23c91a70cca .

_:0bbb61ea-e298-b485-aec6-f23c91a70cca rdfs:label "{description:HW Pump Status}" ;
    _:description "HW Pump Status" .

_:a-0760 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys HW Supply Temp SP" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys HW Supply Temp SP" ;
    phIoT:equipRef _:a-075e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "fahrenheit" ;
    _:custom _:0bbb61ea-e298-b486-aec7-f23c91a70cca .

_:0bbb61ea-e298-b486-aec7-f23c91a70cca rdfs:label "{description:HW Supply Temp SP}" ;
    _:description "HW Supply Temp SP" .

_:a-0761 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure" ;
    phIoT:equipRef _:a-075e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e298-b487-aec8-f23c91a70cca .

_:0bbb61ea-e298-b487-aec8-f23c91a70cca rdfs:label "{description:HW System DP}" ;
    _:description "HW System DP" .

_:a-0762 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phScience:water ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure Setpoint" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys Hot Water Delta Pressure Setpoint" ;
    phIoT:equipRef _:a-075e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e298-b488-aec9-f23c91a70cca .

_:0bbb61ea-e298-b488-aec9-f23c91a70cca rdfs:label "{description:HW Sys DP SP}" ;
    _:description "HW Sys DP SP" .

_:a-0763 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Entering Temp" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys Hot Water Entering Temp" ;
    phIoT:equipRef _:a-075e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e298-b489-aeca-f23c91a70cca .

_:0bbb61ea-e298-b489-aeca-f23c91a70cca rdfs:label "{description:HW Supply Temp}" ;
    _:description "HW Supply Temp" .

_:a-0764 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:leaving,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Hot Water Leaving Temp" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys Hot Water Leaving Temp" ;
    phIoT:equipRef _:a-075e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2a7-f6c0-aecb-f23c91a70cca .

_:0bbb61ea-e2a7-f6c0-aecb-f23c91a70cca rdfs:label "{description:HW Return Temp}" ;
    _:description "HW Return Temp" .

_:a-0765 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Waterside Boiler Room HW Sys Steam Valve Control Signal" ;
    ph:dis "Alpha Waterside Boiler Room HW Sys Steam Valve Control Signal" ;
    phIoT:equipRef _:a-075e ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2a7-f6c1-aecc-f23c91a70cca .

_:0bbb61ea-e2a7-f6c1-aecc-f23c91a70cca rdfs:label "{description:Steam Valve Control Signal}" ;
    _:description "Steam Valve Control Signal" .

_:a-0766 a phIoT:chiller,
        phIoT:elec-meter ;
    ph:hasTag phIoT:chilled,
        phIoT:chiller,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:meter,
        phScience:water,
        phIoT:waterCooling ;
    rdfs:label "Alpha Waterside CH-1" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CH-1" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-0767 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Entering Temp" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Entering Temp" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0768 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Flow (CC)" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Flow (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal/min" .

_:a-0769 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Isolation Valve" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2a7-f6c2-aecd-f23c91a70cca .

_:0bbb61ea-e2a7-f6c2-aecd-f23c91a70cca rdfs:label "{description:CH-1 Evap ISO Valve}" ;
    _:description "CH-1 Evap ISO Valve" .

_:a-076a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Isolation Valve" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2a7-f6c3-aece-f23c91a70cca .

_:0bbb61ea-e2a7-f6c3-aece-f23c91a70cca rdfs:label "{description:CH-1 Evap ISO Valve OPEN}" ;
    _:description "CH-1 Evap ISO Valve OPEN" .

_:a-076b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Leaving Temp" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Leaving Temp" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-076c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Load (CC)" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Load (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "tonref" .

_:a-076d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Chilled Water Temp Setpoint" ;
    ph:dis "Alpha Waterside CH-1 Chilled Water Temp Setpoint" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-076e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Waterside CH-1 Command" ;
    ph:dis "Alpha Waterside CH-1 Command" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" .

_:a-076f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:efficiency,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Compressor Efficiency (CC)" ;
    ph:dis "Alpha Waterside CH-1 Compressor Efficiency (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2a7-f6c4-aecf-f23c91a70cca .

_:0bbb61ea-e2a7-f6c4-aecf-f23c91a70cca ph:hasTag phIoT:compressor ;
    rdfs:label "{component, compressor}" .

_:a-0770 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Compressor Frequency Status" ;
    ph:dis "Alpha Waterside CH-1 Compressor Frequency Status" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" ;
    _:custom _:0bbb61ea-e2a7-f6c5-aed0-f23c91a70cca .

_:0bbb61ea-e2a7-f6c5-aed0-f23c91a70cca ph:hasTag phIoT:compressor ;
    rdfs:label "{compressor}" .

_:a-0771 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Compressor Refrig Entering Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Compressor Refrig Entering Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2a7-f6c6-aed1-f23c91a70cca .

_:0bbb61ea-e2a7-f6c6-aed1-f23c91a70cca ph:hasTag phIoT:compressor ;
    rdfs:label "{compressor}" .

_:a-0772 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Compressor Refrig Leaving Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Compressor Refrig Leaving Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2a7-f6c7-aed2-f23c91a70cca .

_:0bbb61ea-e2a7-f6c7-aed2-f23c91a70cca ph:hasTag phIoT:compressor ;
    rdfs:label "{compressor}" .

_:a-0773 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:efficiency,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Efficiency (CC)" ;
    ph:dis "Alpha Waterside CH-1 Cond Efficiency (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2b7-3900-aed3-f23c91a70cca .

_:0bbb61ea-e2b7-3900-aed3-f23c91a70cca rdfs:label "{component}" .

_:a-0774 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:refrig,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Cond Refrig Pressure (CC)" ;
    ph:dis "Alpha Waterside CH-1 Cond Refrig Pressure (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" .

_:a-0775 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Cond Refrig Saturation Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Cond Refrig Saturation Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2b7-3901-aed4-f23c91a70cca .

_:0bbb61ea-e2b7-3901-aed4-f23c91a70cca rdfs:label "{saturation}" .

_:a-0776 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Entering Temp" ;
    ph:dis "Alpha Waterside CH-1 Cond Water Entering Temp" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2b7-3902-aed5-f23c91a70cca .

_:0bbb61ea-e2b7-3902-aed5-f23c91a70cca rdfs:label "{description:CH-1 Cond Inlet}" ;
    _:description "CH-1 Cond Inlet" .

_:a-0777 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Flow (CC)" ;
    ph:dis "Alpha Waterside CH-1 Cond Water Flow (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "gal/min" .

_:a-0778 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-1 Cond Water Isolation Valve" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2b7-3903-aed6-f23c91a70cca .

_:0bbb61ea-e2b7-3903-aed6-f23c91a70cca rdfs:label "{description:CH-1 Cond ISO Valve OPEN}" ;
    _:description "CH-1 Cond ISO Valve OPEN" .

_:a-0779 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-1 Cond Water Isolation Valve" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2b7-3904-aed7-f23c91a70cca .

_:0bbb61ea-e2b7-3904-aed7-f23c91a70cca rdfs:label "{description:CH-1 Cond ISO Valve}" ;
    _:description "CH-1 Cond ISO Valve" .

_:a-077a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-1 Cond Water Leaving Temp" ;
    ph:dis "Alpha Waterside CH-1 Cond Water Leaving Temp" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2b7-3905-aed8-f23c91a70cca .

_:0bbb61ea-e2b7-3905-aed8-f23c91a70cca rdfs:label "{description:CH-1 Cond Outlet}" ;
    _:description "CH-1 Cond Outlet" .

_:a-077b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:efficiency,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Efficiency (CC)" ;
    ph:dis "Alpha Waterside CH-1 Efficiency (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW/ton" .

_:a-077c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Elec Power (BAS)" ;
    ph:dis "Alpha Waterside CH-1 Elec Power (BAS)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-077d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:efficiency,
        phIoT:evaporator,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Evap Efficiency (CC)" ;
    ph:dis "Alpha Waterside CH-1 Evap Efficiency (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2b7-3906-aed9-f23c91a70cca .

_:0bbb61ea-e2b7-3906-aed9-f23c91a70cca rdfs:label "{component}" .

_:a-077e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:evaporator,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:refrig,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Evap Refrig Pressure" ;
    ph:dis "Alpha Waterside CH-1 Evap Refrig Pressure" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" .

_:a-077f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:evaporator,
        phIoT:his,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Evap Refrig Saturation Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Evap Refrig Saturation Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2b7-3907-aeda-f23c91a70cca .

_:0bbb61ea-e2b7-3907-aeda-f23c91a70cca rdfs:label "{saturation}" .

_:a-0780 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Exp Valve Refrig Entering Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Exp Valve Refrig Entering Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e2b7-3908-aedb-f23c91a70cca .

_:0bbb61ea-e2b7-3908-aedb-f23c91a70cca rdfs:label "{expansionValve}" .

_:a-0781 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Full Load Amp Percentage" ;
    ph:dis "Alpha Waterside CH-1 Full Load Amp Percentage" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2b7-3909-aedc-f23c91a70cca .

_:0bbb61ea-e2b7-3909-aedc-f23c91a70cca rdfs:label "{fla}" .

_:a-0782 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:current,
        phScience:elec,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 PHASE B MOTOR CURRENT" ;
    ph:dis "Alpha Waterside CH-1 PHASE B MOTOR CURRENT" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "A" ;
    _:custom _:0bbb61ea-e2c6-7b40-aedd-f23c91a70cca .

_:0bbb61ea-e2c6-7b40-aedd-f23c91a70cca rdfs:label "{mag}" .

_:a-0783 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:efficiency,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Refrig Cycle Efficiency (CC)" ;
    ph:dis "Alpha Waterside CH-1 Refrig Cycle Efficiency (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2c6-7b41-aede-f23c91a70cca .

_:0bbb61ea-e2c6-7b41-aede-f23c91a70cca rdfs:label "{component, refrigCycle}" .

_:a-0784 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Refrig Subcool Delta Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Refrig Subcool Delta Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u0394\u00b0F" ;
    _:custom _:0bbb61ea-e2c6-7b42-aedf-f23c91a70cca .

_:0bbb61ea-e2c6-7b42-aedf-f23c91a70cca rdfs:label "{subCool}" .

_:a-0785 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:point,
        phIoT:refrig,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside CH-1 Refrig Suction Superheat Delta Temp (CC)" ;
    ph:dis "Alpha Waterside CH-1 Refrig Suction Superheat Delta Temp (CC)" ;
    phIoT:equipRef _:a-0766 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u0394\u00b0F" ;
    _:custom _:0bbb61ea-e2c6-7b43-aee0-f23c91a70cca .

_:0bbb61ea-e2c6-7b43-aee0-f23c91a70cca rdfs:label "{suction, superHeat}" .

_:a-0786 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-1 Status (CC)" ;
    ph:dis "Alpha Waterside CH-1 Status (CC)" ;
    phIoT:equipRef _:a-0766 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" .

_:a-0787 a phIoT:chiller ;
    ph:hasTag phIoT:chiller,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:waterCooling ;
    rdfs:label "Alpha Waterside CH-2" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CH-2" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-0788 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Entering Temp" ;
    ph:dis "Alpha Waterside CH-2 Chilled Water Entering Temp" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0789 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-2 Chilled Water Isolation Valve" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2c6-7b44-aee1-f23c91a70cca .

_:0bbb61ea-e2c6-7b44-aee1-f23c91a70cca rdfs:label "{description:CH-2 Evap ISO Valve OPEN}" ;
    _:description "CH-2 Evap ISO Valve OPEN" .

_:a-078a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-2 Chilled Water Isolation Valve" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2c6-7b45-aee2-f23c91a70cca .

_:0bbb61ea-e2c6-7b45-aee2-f23c91a70cca rdfs:label "{description:CH-2 Evap ISO Valve}" ;
    _:description "CH-2 Evap ISO Valve" .

_:a-078b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Leaving Temp" ;
    ph:dis "Alpha Waterside CH-2 Chilled Water Leaving Temp" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-078c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Chilled Water Temp Setpoint" ;
    ph:dis "Alpha Waterside CH-2 Chilled Water Temp Setpoint" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-078d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Entering Temp" ;
    ph:dis "Alpha Waterside CH-2 Cond Water Entering Temp" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-078e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-2 Cond Water Isolation Valve" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2c6-7b46-aee3-f23c91a70cca .

_:0bbb61ea-e2c6-7b46-aee3-f23c91a70cca rdfs:label "{description:CH-2 Cond ISO Valve}" ;
    _:description "CH-2 Cond ISO Valve" .

_:a-078f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-2 Cond Water Isolation Valve" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2c6-7b47-aee4-f23c91a70cca .

_:0bbb61ea-e2c6-7b47-aee4-f23c91a70cca rdfs:label "{description:CH-2 Cond ISO Valve OPEN}" ;
    _:description "CH-2 Cond ISO Valve OPEN" .

_:a-0790 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-2 Cond Water Leaving Temp" ;
    ph:dis "Alpha Waterside CH-2 Cond Water Leaving Temp" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0791 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-2 Status (CC)" ;
    ph:dis "Alpha Waterside CH-2 Status (CC)" ;
    phIoT:equipRef _:a-0787 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2c6-7b48-aee5-f23c91a70cca .

_:0bbb61ea-e2c6-7b48-aee5-f23c91a70cca rdfs:label "{description:CH-2 Status}" ;
    _:description "CH-2 Status" .

_:a-0792 a phIoT:chiller ;
    ph:hasTag phIoT:chiller,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:waterCooling ;
    rdfs:label "Alpha Waterside CH-3" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CH-3" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-0793 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Entering Temp" ;
    ph:dis "Alpha Waterside CH-3 Chilled Water Entering Temp" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0794 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-3 Chilled Water Isolation Valve" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2d5-bd80-aee6-f23c91a70cca .

_:0bbb61ea-e2d5-bd80-aee6-f23c91a70cca rdfs:label "{description:CH-3 Evap ISO Valve}" ;
    _:description "CH-3 Evap ISO Valve" .

_:a-0795 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-3 Chilled Water Isolation Valve" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2d5-bd81-aee7-f23c91a70cca .

_:0bbb61ea-e2d5-bd81-aee7-f23c91a70cca rdfs:label "{description:CH-3 Evap ISO Valve OPEN}" ;
    _:description "CH-3 Evap ISO Valve OPEN" .

_:a-0796 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Leaving Temp" ;
    ph:dis "Alpha Waterside CH-3 Chilled Water Leaving Temp" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0797 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Chilled Water Temp Setpoint" ;
    ph:dis "Alpha Waterside CH-3 Chilled Water Temp Setpoint" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0798 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Entering Temp" ;
    ph:dis "Alpha Waterside CH-3 Cond Water Entering Temp" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-0799 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-3 Cond Water Isolation Valve" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2d5-bd82-aee8-f23c91a70cca .

_:0bbb61ea-e2d5-bd82-aee8-f23c91a70cca rdfs:label "{description:CH-3 Cond ISO Valve OPEN}" ;
    _:description "CH-3 Cond ISO Valve OPEN" .

_:a-079a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Isolation Valve" ;
    ph:dis "Alpha Waterside CH-3 Cond Water Isolation Valve" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2d5-bd83-aee9-f23c91a70cca .

_:0bbb61ea-e2d5-bd83-aee9-f23c91a70cca rdfs:label "{description:CH-3 Cond ISO Valve}" ;
    _:description "CH-3 Cond ISO Valve" .

_:a-079b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside CH-3 Cond Water Leaving Temp" ;
    ph:dis "Alpha Waterside CH-3 Cond Water Leaving Temp" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" .

_:a-079c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CH-3 Status (CC)" ;
    ph:dis "Alpha Waterside CH-3 Status (CC)" ;
    phIoT:equipRef _:a-0792 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2d5-bd84-aeea-f23c91a70cca .

_:0bbb61ea-e2d5-bd84-aeea-f23c91a70cca rdfs:label "{description:CH-3 Status}" ;
    _:description "CH-3 Status" .

_:a-079d a phIoT:coolingTower,
        phIoT:elec-meter ;
    ph:hasTag phIoT:coolingTower,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:meter ;
    rdfs:label "Alpha Waterside CT-1" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CT-1" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-079e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CT-1 Elec Power" ;
    ph:dis "Alpha Waterside CT-1 Elec Power" ;
    phIoT:equipRef _:a-079d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-079f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Waterside CT-1 Fan Command" ;
    ph:dis "Alpha Waterside CT-1 Fan Command" ;
    phIoT:equipRef _:a-079d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2d5-bd85-aeeb-f23c91a70cca .

_:0bbb61ea-e2d5-bd85-aeeb-f23c91a70cca rdfs:label "{description:CT-1 S/S}" ;
    _:description "CT-1 S/S" .

_:a-07a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:fan,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CT-1 Fan Frequency" ;
    ph:dis "Alpha Waterside CT-1 Fan Frequency" ;
    phIoT:equipRef _:a-079d ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CT-1 Fan Status" ;
    ph:dis "Alpha Waterside CT-1 Fan Status" ;
    phIoT:equipRef _:a-079d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2e4-ffc0-aeec-f23c91a70cca .

_:0bbb61ea-e2e4-ffc0-aeec-f23c91a70cca rdfs:label "{description:CT-1 Status}" ;
    _:description "CT-1 Status" .

_:a-07a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CT-1 Isolation Valve" ;
    ph:dis "Alpha Waterside CT-1 Isolation Valve" ;
    phIoT:equipRef _:a-079d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2e4-ffc1-aeed-f23c91a70cca .

_:0bbb61ea-e2e4-ffc1-aeed-f23c91a70cca rdfs:label "{description:CT-1 ISO Valve OPEN}" ;
    _:description "CT-1 ISO Valve OPEN" .

_:a-07a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CT-1 Isolation Valve" ;
    ph:dis "Alpha Waterside CT-1 Isolation Valve" ;
    phIoT:equipRef _:a-079d ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2f4-4200-aeee-f23c91a70cca .

_:0bbb61ea-e2f4-4200-aeee-f23c91a70cca rdfs:label "{description:CT-1 ISO Valve}" ;
    _:description "CT-1 ISO Valve" .

_:a-07a4 a phIoT:coolingTower,
        phIoT:elec-meter ;
    ph:hasTag phIoT:coolingTower,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:meter ;
    rdfs:label "Alpha Waterside CT-2" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CT-2" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-07a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CT-2 Elec Power" ;
    ph:dis "Alpha Waterside CT-2 Elec Power" ;
    phIoT:equipRef _:a-07a4 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Alpha Waterside CT-2 Fan Command" ;
    ph:dis "Alpha Waterside CT-2 Fan Command" ;
    phIoT:equipRef _:a-07a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2f4-4201-aeef-f23c91a70cca .

_:0bbb61ea-e2f4-4201-aeef-f23c91a70cca rdfs:label "{description:CT-2 S/S}" ;
    _:description "CT-2 S/S" .

_:a-07a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:fan,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CT-2 Fan Frequency" ;
    ph:dis "Alpha Waterside CT-2 Fan Frequency" ;
    phIoT:equipRef _:a-07a4 ;
    phIoT:hisMode "sampled" ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Alpha Waterside CT-2 Fan Speed" ;
    ph:dis "Alpha Waterside CT-2 Fan Speed" ;
    phIoT:equipRef _:a-07a4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2f4-4202-aef0-f23c91a70cca .

_:0bbb61ea-e2f4-4202-aef0-f23c91a70cca rdfs:label "{description:CT-2 Speed Command}" ;
    _:description "CT-2 Speed Command" .

_:a-07a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CT-2 Fan Status" ;
    ph:dis "Alpha Waterside CT-2 Fan Status" ;
    phIoT:equipRef _:a-07a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2f4-4203-aef1-f23c91a70cca .

_:0bbb61ea-e2f4-4203-aef1-f23c91a70cca rdfs:label "{description:CT-2 Status}" ;
    _:description "CT-2 Status" .

_:a-07aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CT-2 Isolation Valve" ;
    ph:dis "Alpha Waterside CT-2 Isolation Valve" ;
    phIoT:equipRef _:a-07a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2f4-4204-aef2-f23c91a70cca .

_:0bbb61ea-e2f4-4204-aef2-f23c91a70cca rdfs:label "{description:CT-2 ISO Valve OPEN}" ;
    _:description "CT-2 ISO Valve OPEN" .

_:a-07ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CT-2 Isolation Valve" ;
    ph:dis "Alpha Waterside CT-2 Isolation Valve" ;
    phIoT:equipRef _:a-07a4 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e2f4-4205-aef3-f23c91a70cca .

_:0bbb61ea-e2f4-4205-aef3-f23c91a70cca rdfs:label "{description:CT-2 ISO Valve}" ;
    _:description "CT-2 ISO Valve" .

_:a-07ac a phIoT:elec-meter ;
    ph:hasTag phIoT:condenser,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:meter,
        phIoT:pump ;
    rdfs:label "Alpha Waterside CWP-1" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CWP-1" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-07ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CWP-1 Frequency" ;
    ph:dis "Alpha Waterside CWP-1 Frequency" ;
    phIoT:equipRef _:a-07ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CWP-1 Isolation Valve" ;
    ph:dis "Alpha Waterside CWP-1 Isolation Valve" ;
    phIoT:equipRef _:a-07ac ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2f4-4206-aef4-f23c91a70cca .

_:0bbb61ea-e2f4-4206-aef4-f23c91a70cca rdfs:label "{description:CWP-1 ISO Valve OPEN}" ;
    _:description "CWP-1 ISO Valve OPEN" .

_:a-07af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CWP-1 Isolation Valve" ;
    ph:dis "Alpha Waterside CWP-1 Isolation Valve" ;
    phIoT:equipRef _:a-07ac ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e2f4-4207-aef5-f23c91a70cca .

_:0bbb61ea-e2f4-4207-aef5-f23c91a70cca rdfs:label "{description:CWP-1 ISO Valve}" ;
    _:description "CWP-1 ISO Valve" .

_:a-07b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CWP-1 Power" ;
    ph:dis "Alpha Waterside CWP-1 Power" ;
    phIoT:equipRef _:a-07ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CWP-1 Status" ;
    ph:dis "Alpha Waterside CWP-1 Status" ;
    phIoT:equipRef _:a-07ac ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e303-8440-aef6-f23c91a70cca .

_:0bbb61ea-e303-8440-aef6-f23c91a70cca rdfs:label "{description:CWP-1 Status}" ;
    _:description "CWP-1 Status" .

_:a-07b2 a phIoT:elec-meter ;
    ph:hasTag phIoT:condenser,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:meter,
        phIoT:pump ;
    rdfs:label "Alpha Waterside CWP-2" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside CWP-2" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-07b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CWP-2 Frequency" ;
    ph:dis "Alpha Waterside CWP-2 Frequency" ;
    phIoT:equipRef _:a-07b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CWP-2 Isolation Valve" ;
    ph:dis "Alpha Waterside CWP-2 Isolation Valve" ;
    phIoT:equipRef _:a-07b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e303-8441-aef7-f23c91a70cca .

_:0bbb61ea-e303-8441-aef7-f23c91a70cca rdfs:label "{description:CWP-2 ISO Valve}" ;
    _:description "CWP-2 ISO Valve" .

_:a-07b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Alpha Waterside CWP-2 Isolation Valve" ;
    ph:dis "Alpha Waterside CWP-2 Isolation Valve" ;
    phIoT:equipRef _:a-07b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e303-8442-aef8-f23c91a70cca .

_:0bbb61ea-e303-8442-aef8-f23c91a70cca rdfs:label "{description:CWP-2 ISO Valve OPEN}" ;
    _:description "CWP-2 ISO Valve OPEN" .

_:a-07b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:point,
        phScience:power,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CWP-2 Power" ;
    ph:dis "Alpha Waterside CWP-2 Power" ;
    phIoT:equipRef _:a-07b2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside CWP-2 Status" ;
    ph:dis "Alpha Waterside CWP-2 Status" ;
    phIoT:equipRef _:a-07b2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e312-c680-aef9-f23c91a70cca .

_:0bbb61ea-e312-c680-aef9-f23c91a70cca rdfs:label "{description:CWP-2 Status}" ;
    _:description "CWP-2 Status" .

_:a-07b8 a phIoT:chilled-water-plant ;
    ph:hasTag phIoT:chilled,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:plant,
        phScience:water ;
    rdfs:label "Alpha Waterside Chilled Water Plant" ;
    ph:dis "Alpha Waterside Chilled Water Plant" ;
    phIoT:siteRef _:a-0000 .

_:a-07b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phScience:water ;
    rdfs:label "Alpha Waterside Chilled Water Plant Chilled Water Delta Pressure Setpoint" ;
    ph:dis "Alpha Waterside Chilled Water Plant Chilled Water Delta Pressure Setpoint" ;
    phIoT:equipRef _:a-07b8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e312-c681-aefa-f23c91a70cca .

_:0bbb61ea-e312-c681-aefa-f23c91a70cca rdfs:label "{description:CHW DP SP}" ;
    _:description "CHW DP SP" .

_:a-07ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Chilled Water Plant Cond Water Entering Temp" ;
    ph:dis "Alpha Waterside Chilled Water Plant Cond Water Entering Temp" ;
    phIoT:equipRef _:a-07b8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e312-c682-aefb-f23c91a70cca .

_:0bbb61ea-e312-c682-aefb-f23c91a70cca rdfs:label "{description:CW Supply Temp}" ;
    _:description "CW Supply Temp" .

_:a-07bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Chilled Water Plant Cond Water Entering Temp Setpoint" ;
    ph:dis "Alpha Waterside Chilled Water Plant Cond Water Entering Temp Setpoint" ;
    phIoT:equipRef _:a-07b8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e312-c683-aefc-f23c91a70cca .

_:0bbb61ea-e312-c683-aefc-f23c91a70cca rdfs:label "{description:CWS Temp SP}" ;
    _:description "CWS Temp SP" .

_:a-07bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:condenser,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Chilled Water Plant Cond Water Leaving Temp" ;
    ph:dis "Alpha Waterside Chilled Water Plant Cond Water Leaving Temp" ;
    phIoT:equipRef _:a-07b8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e312-c684-aefd-f23c91a70cca .

_:0bbb61ea-e312-c684-aefd-f23c91a70cca rdfs:label "{description:CW Return Temp}" ;
    _:description "CW Return Temp" .

_:a-07bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Alpha Waterside Chilled Water Plant Outside Air Temp" ;
    ph:dis "Alpha Waterside Chilled Water Plant Outside Air Temp" ;
    phIoT:equipRef _:a-07b8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e312-c685-aefe-f23c91a70cca .

_:0bbb61ea-e312-c685-aefe-f23c91a70cca rdfs:label "{dryBulb, description:OSA Temperature}" ;
    _:description "OSA Temperature" .

_:a-07be a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:meter,
        phIoT:pump ;
    rdfs:label "Alpha Waterside HHWP-1" ;
    ph:dis "Alpha Waterside HHWP-1" ;
    phIoT:equipRef _:a-075e ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e312-c686-aeff-f23c91a70cca .

_:0bbb61ea-e312-c686-aeff-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-075e}" ;
    _:secondaryLoopRef _:a-075e .

_:a-07bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-1 Frequency" ;
    ph:dis "Alpha Waterside HHWP-1 Frequency" ;
    phIoT:equipRef _:a-07be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:power,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-1 Power" ;
    ph:dis "Alpha Waterside HHWP-1 Power" ;
    phIoT:equipRef _:a-07be ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run ;
    rdfs:label "Alpha Waterside HHWP-1 Secondary Hot Water Pump S/S Command" ;
    ph:dis "Alpha Waterside HHWP-1 Secondary Hot Water Pump S/S Command" ;
    phIoT:equipRef _:a-07be ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e312-c687-af00-f23c91a70cca .

_:0bbb61ea-e312-c687-af00-f23c91a70cca rdfs:label "{description:HHWP-1 S/S}" ;
    _:description "HHWP-1 S/S" .

_:a-07c2 a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:meter,
        phIoT:pump ;
    rdfs:label "Alpha Waterside HHWP-2" ;
    ph:dis "Alpha Waterside HHWP-2" ;
    phIoT:equipRef _:a-075e ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e331-4b00-af01-f23c91a70cca .

_:0bbb61ea-e331-4b00-af01-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-075e}" ;
    _:secondaryLoopRef _:a-075e .

_:a-07c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-2 Frequency" ;
    ph:dis "Alpha Waterside HHWP-2 Frequency" ;
    phIoT:equipRef _:a-07c2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:power,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-2 Power" ;
    ph:dis "Alpha Waterside HHWP-2 Power" ;
    phIoT:equipRef _:a-07c2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run ;
    rdfs:label "Alpha Waterside HHWP-2 Secondary Hot Water Pump S/S Command" ;
    ph:dis "Alpha Waterside HHWP-2 Secondary Hot Water Pump S/S Command" ;
    phIoT:equipRef _:a-07c2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e331-4b01-af02-f23c91a70cca .

_:0bbb61ea-e331-4b01-af02-f23c91a70cca rdfs:label "{description:HHWP-2 S/S}" ;
    _:description "HHWP-2 S/S" .

_:a-07c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-2 Status" ;
    ph:dis "Alpha Waterside HHWP-2 Status" ;
    phIoT:equipRef _:a-07c2 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e331-4b02-af03-f23c91a70cca .

_:0bbb61ea-e331-4b02-af03-f23c91a70cca rdfs:label "{description:HHWP-2 Status}" ;
    _:description "HHWP-2 Status" .

_:a-07c7 a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:meter,
        phIoT:pump ;
    rdfs:label "Alpha Waterside HHWP-3" ;
    ph:dis "Alpha Waterside HHWP-3" ;
    phIoT:equipRef _:a-07e5 ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e331-4b03-af04-f23c91a70cca .

_:0bbb61ea-e331-4b03-af04-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-07e5}" ;
    _:secondaryLoopRef _:a-07e5 .

_:a-07c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-3 Frequency" ;
    ph:dis "Alpha Waterside HHWP-3 Frequency" ;
    phIoT:equipRef _:a-07c7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:power,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-3 Power" ;
    ph:dis "Alpha Waterside HHWP-3 Power" ;
    phIoT:equipRef _:a-07c7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run ;
    rdfs:label "Alpha Waterside HHWP-3 Secondary Hot Water Pump S/S Command" ;
    ph:dis "Alpha Waterside HHWP-3 Secondary Hot Water Pump S/S Command" ;
    phIoT:equipRef _:a-07c7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e331-4b04-af05-f23c91a70cca .

_:0bbb61ea-e331-4b04-af05-f23c91a70cca rdfs:label "{description:HHWP-3 S/S}" ;
    _:description "HHWP-3 S/S" .

_:a-07cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-3 Status" ;
    ph:dis "Alpha Waterside HHWP-3 Status" ;
    phIoT:equipRef _:a-07c7 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e331-4b05-af06-f23c91a70cca .

_:0bbb61ea-e331-4b05-af06-f23c91a70cca rdfs:label "{description:HHWP-3 Status}" ;
    _:description "HHWP-3 Status" .

_:a-07cc a phIoT:elec-meter ;
    ph:hasTag phScience:elec,
        phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:meter,
        phIoT:pump ;
    rdfs:label "Alpha Waterside HHWP-4" ;
    ph:dis "Alpha Waterside HHWP-4" ;
    phIoT:equipRef _:a-07e5 ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e331-4b06-af07-f23c91a70cca .

_:0bbb61ea-e331-4b06-af07-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-07e5}" ;
    _:secondaryLoopRef _:a-07e5 .

_:a-07cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-4 Frequency" ;
    ph:dis "Alpha Waterside HHWP-4 Frequency" ;
    phIoT:equipRef _:a-07cc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phScience:elec,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:power,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-4 Power" ;
    ph:dis "Alpha Waterside HHWP-4 Power" ;
    phIoT:equipRef _:a-07cc ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "kW" .

_:a-07cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run ;
    rdfs:label "Alpha Waterside HHWP-4 Secondary Hot Water Pump S/S Command" ;
    ph:dis "Alpha Waterside HHWP-4 Secondary Hot Water Pump S/S Command" ;
    phIoT:equipRef _:a-07cc ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e331-4b07-af08-f23c91a70cca .

_:0bbb61ea-e331-4b07-af08-f23c91a70cca rdfs:label "{description:HHWP-4 S/S}" ;
    _:description "HHWP-4 S/S" .

_:a-07d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside HHWP-4 Status" ;
    ph:dis "Alpha Waterside HHWP-4 Status" ;
    phIoT:equipRef _:a-07cc ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e331-4b08-af09-f23c91a70cca .

_:0bbb61ea-e331-4b08-af09-f23c91a70cca rdfs:label "{description:HHWP-4 Status}" ;
    _:description "HHWP-4 Status" .

_:a-07d1 a phIoT:heatExchanger ;
    ph:hasTag phIoT:equip,
        phIoT:heatExchanger,
        phIoT:hvac ;
    rdfs:label "Alpha Waterside HX-1" ;
    ph:dis "Alpha Waterside HX-1" ;
    phIoT:equipRef _:a-07e5 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e331-4b09-af0a-f23c91a70cca .

_:0bbb61ea-e331-4b09-af0a-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-07e5}" ;
    _:secondaryLoopRef _:a-07e5 .

_:a-07d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Alpha Waterside HX-1 1/3 Steam Valve" ;
    ph:dis "Alpha Waterside HX-1 1/3 Steam Valve" ;
    phIoT:equipRef _:a-07d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e331-4b0a-af0b-f23c91a70cca .

_:0bbb61ea-e331-4b0a-af0b-f23c91a70cca rdfs:label "{description:HX-1 1/3 Steam Valve Signal}" ;
    _:description "HX-1 1/3 Steam Valve Signal" .

_:a-07d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Alpha Waterside HX-1 2/3 Steam Valve" ;
    ph:dis "Alpha Waterside HX-1 2/3 Steam Valve" ;
    phIoT:equipRef _:a-07d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d40-af0c-f23c91a70cca .

_:0bbb61ea-e340-8d40-af0c-f23c91a70cca rdfs:label "{description:HX-1 2/3 Steam Valve Signal}" ;
    _:description "HX-1 2/3 Steam Valve Signal" .

_:a-07d4 a phIoT:heatExchanger ;
    ph:hasTag phIoT:equip,
        phIoT:heatExchanger,
        phIoT:hvac ;
    rdfs:label "Alpha Waterside HX-2" ;
    ph:dis "Alpha Waterside HX-2" ;
    phIoT:equipRef _:a-07e5 ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e340-8d41-af0d-f23c91a70cca .

_:0bbb61ea-e340-8d41-af0d-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-07e5}" ;
    _:secondaryLoopRef _:a-07e5 .

_:a-07d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Alpha Waterside HX-2 1/3 Steam Valve" ;
    ph:dis "Alpha Waterside HX-2 1/3 Steam Valve" ;
    phIoT:equipRef _:a-07d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d42-af0e-f23c91a70cca .

_:0bbb61ea-e340-8d42-af0e-f23c91a70cca rdfs:label "{description:HX-2 1/3 Steam Valve Signal}" ;
    _:description "HX-2 1/3 Steam Valve Signal" .

_:a-07d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Alpha Waterside HX-2 2/3 Steam Valve" ;
    ph:dis "Alpha Waterside HX-2 2/3 Steam Valve" ;
    phIoT:equipRef _:a-07d4 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d43-af0f-f23c91a70cca .

_:0bbb61ea-e340-8d43-af0f-f23c91a70cca rdfs:label "{description:HX-2 2/3 Steam Valve Signal}" ;
    _:description "HX-2 2/3 Steam Valve Signal" .

_:a-07d7 a phIoT:heatExchanger ;
    ph:hasTag phIoT:equip,
        phIoT:heatExchanger,
        phIoT:hvac ;
    rdfs:label "Alpha Waterside HX-3" ;
    ph:dis "Alpha Waterside HX-3" ;
    phIoT:equipRef _:a-075e ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 ;
    _:custom _:0bbb61ea-e340-8d44-af10-f23c91a70cca .

_:0bbb61ea-e340-8d44-af10-f23c91a70cca rdfs:label "{secondaryLoopRef:@a-075e}" ;
    _:secondaryLoopRef _:a-075e .

_:a-07d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Alpha Waterside HX-3 1/3 Steam Valve" ;
    ph:dis "Alpha Waterside HX-3 1/3 Steam Valve" ;
    phIoT:equipRef _:a-07d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d45-af11-f23c91a70cca .

_:0bbb61ea-e340-8d45-af11-f23c91a70cca rdfs:label "{description:1/3 Steam Valve Signal}" ;
    _:description "1/3 Steam Valve Signal" .

_:a-07d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Alpha Waterside HX-3 2/3 Steam Valve" ;
    ph:dis "Alpha Waterside HX-3 2/3 Steam Valve" ;
    phIoT:equipRef _:a-07d7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d46-af12-f23c91a70cca .

_:0bbb61ea-e340-8d46-af12-f23c91a70cca rdfs:label "{description:2/3 Steam Valve Signal}" ;
    _:description "2/3 Steam Valve Signal" .

_:a-07da a phIoT:hot-water-plant ;
    ph:hasTag phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:plant,
        phScience:water ;
    rdfs:label "Alpha Waterside Hot Water Plant" ;
    ph:dis "Alpha Waterside Hot Water Plant" ;
    phIoT:siteRef _:a-0000 .

_:a-07db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:primaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phScience:steam ;
    rdfs:label "Alpha Waterside Hot Water Plant Steam Leaving Pressure" ;
    ph:dis "Alpha Waterside Hot Water Plant Steam Leaving Pressure" ;
    phIoT:equipRef _:a-07da ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e340-8d47-af13-f23c91a70cca .

_:0bbb61ea-e340-8d47-af13-f23c91a70cca rdfs:label "{description:Steam Pressure}" ;
    _:description "Steam Pressure" .

_:a-07dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:primaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phScience:steam ;
    rdfs:label "Alpha Waterside Hot Water Plant Steam Leaving Pressure Setpoint" ;
    ph:dis "Alpha Waterside Hot Water Plant Steam Leaving Pressure Setpoint" ;
    phIoT:equipRef _:a-07da ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e340-8d48-af14-f23c91a70cca .

_:0bbb61ea-e340-8d48-af14-f23c91a70cca rdfs:label "{description:Steam SP}" ;
    _:description "Steam SP" .

_:a-07dd a phIoT:equip ;
    ph:hasTag phIoT:chilled,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:pump ;
    rdfs:label "Alpha Waterside PCHWP-1A" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside PCHWP-1A" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-07de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside PCHWP-1A Frequency" ;
    ph:dis "Alpha Waterside PCHWP-1A Frequency" ;
    phIoT:equipRef _:a-07dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Alpha Waterside PCHWP-1A Speed" ;
    ph:dis "Alpha Waterside PCHWP-1A Speed" ;
    phIoT:equipRef _:a-07dd ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d49-af15-f23c91a70cca .

_:0bbb61ea-e340-8d49-af15-f23c91a70cca rdfs:label "{description:PCHWP-1A Speed Command}" ;
    _:description "PCHWP-1A Speed Command" .

_:a-07e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside PCHWP-1A Status" ;
    ph:dis "Alpha Waterside PCHWP-1A Status" ;
    phIoT:equipRef _:a-07dd ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e340-8d4a-af16-f23c91a70cca .

_:0bbb61ea-e340-8d4a-af16-f23c91a70cca rdfs:label "{description:PCHWP-1A Status}" ;
    _:description "PCHWP-1A Status" .

_:a-07e1 a phIoT:equip ;
    ph:hasTag phIoT:chilled,
        phScience:elec,
        phIoT:equip,
        phIoT:hvac,
        phIoT:pump ;
    rdfs:label "Alpha Waterside PCHWP-1B" ;
    phIoT:chilledWaterRef _:a-07b8 ;
    ph:dis "Alpha Waterside PCHWP-1B" ;
    phIoT:equipRef _:a-07b8 ;
    phIoT:siteRef _:a-0000 .

_:a-07e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phScience:freq,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside PCHWP-1B Frequency" ;
    ph:dis "Alpha Waterside PCHWP-1B Frequency" ;
    phIoT:equipRef _:a-07e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "Hz" .

_:a-07e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Alpha Waterside PCHWP-1B Speed" ;
    ph:dis "Alpha Waterside PCHWP-1B Speed" ;
    phIoT:equipRef _:a-07e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "%" ;
    _:custom _:0bbb61ea-e340-8d4b-af17-f23c91a70cca .

_:0bbb61ea-e340-8d4b-af17-f23c91a70cca rdfs:label "{description:PCHWP-1B Speed Command}" ;
    _:description "PCHWP-1B Speed Command" .

_:a-07e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:pump,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Alpha Waterside PCHWP-1B Status" ;
    ph:dis "Alpha Waterside PCHWP-1B Status" ;
    phIoT:equipRef _:a-07e1 ;
    phIoT:hisMode "cov" ;
    ph:kind "Bool" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    _:custom _:0bbb61ea-e340-8d4c-af18-f23c91a70cca .

_:0bbb61ea-e340-8d4c-af18-f23c91a70cca rdfs:label "{description:PCHWP-1B Status}" ;
    _:description "PCHWP-1B Status" .

_:a-07e5 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:secondaryLoop ;
    rdfs:label "Alpha Waterside Penthouse HW Sys" ;
    ph:dis "Alpha Waterside Penthouse HW Sys" ;
    phIoT:equipRef _:a-07da ;
    phIoT:hotWaterRef _:a-07da ;
    phIoT:siteRef _:a-0000 .

_:a-07e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Alpha Waterside Penthouse HW Sys HW Supply Temp SP" ;
    ph:dis "Alpha Waterside Penthouse HW Sys HW Supply Temp SP" ;
    phIoT:equipRef _:a-07e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "fahrenheit" ;
    _:custom _:0bbb61ea-e340-8d4d-af19-f23c91a70cca .

_:0bbb61ea-e340-8d4d-af19-f23c91a70cca rdfs:label "{description:HW Supply Temp SP}" ;
    _:description "HW Supply Temp SP" .

_:a-07e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure" ;
    ph:dis "Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure" ;
    phIoT:equipRef _:a-07e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e340-8d4e-af1a-f23c91a70cca .

_:0bbb61ea-e340-8d4e-af1a-f23c91a70cca rdfs:label "{description:2nd Floor HW Pump DP}" ;
    _:description "2nd Floor HW Pump DP" .

_:a-07e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phScience:water ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure Setpoint" ;
    ph:dis "Alpha Waterside Penthouse HW Sys Hot Water Delta Pressure Setpoint" ;
    phIoT:equipRef _:a-07e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "psi" ;
    _:custom _:0bbb61ea-e340-8d4f-af1b-f23c91a70cca .

_:0bbb61ea-e340-8d4f-af1b-f23c91a70cca rdfs:label "{description:HW Sys DP SP}" ;
    _:description "HW Sys DP SP" .

_:a-07e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:hot,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Entering Temp" ;
    ph:dis "Alpha Waterside Penthouse HW Sys Hot Water Entering Temp" ;
    phIoT:equipRef _:a-07e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e340-8d50-af1c-f23c91a70cca .

_:0bbb61ea-e340-8d50-af1c-f23c91a70cca rdfs:label "{description:HW Supply Temp}" ;
    _:description "HW Supply Temp" .

_:a-07ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:leaving,
        phIoT:secondaryLoop,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Alpha Waterside Penthouse HW Sys Hot Water Leaving Temp" ;
    ph:dis "Alpha Waterside Penthouse HW Sys Hot Water Leaving Temp" ;
    phIoT:equipRef _:a-07e5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:a-0000 ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61ea-e34f-cf80-af1d-f23c91a70cca .

_:0bbb61ea-e34f-cf80-af1d-f23c91a70cca rdfs:label "{description:HW Return Temp}" ;
    _:description "HW Return Temp" .

_:a-07eb a phIoT:weatherStation ;
    ph:hasTag phIoT:weatherStation ;
    rdfs:label "Hugo, CO" ;
    ph:dis "Hugo, CO" ;
    ph:geoCity "Hugo" ;
    ph:geoCoord "C(39.13,-103.467)"^^ph:coord ;
    ph:geoCountry "US" ;
    ph:geoState "CO" ;
    ph:tz "Denver" .

_:a-07ec a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:weather,
        phScience:weatherCond ;
    rdfs:label "Hugo, CO Condition" ;
    ph:dis "Hugo, CO Condition" ;
    ph:enum "unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow" ;
    ph:kind "Str" ;
    ph:tz "Denver" ;
    phIoT:weatherStationRef _:a-07eb .

_:a-07ed a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phScience:air,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor,
        phScience:weather ;
    rdfs:label "Hugo, CO Humidity" ;
    ph:dis "Hugo, CO Humidity" ;
    ph:kind "Number" ;
    ph:tz "Denver" ;
    ph:unit "%RH" ;
    phIoT:weatherStationRef _:a-07eb .

_:a-07ee a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phScience:daytime,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:weather ;
    rdfs:label "Hugo, CO Sunrise" ;
    ph:dis "Hugo, CO Sunrise" ;
    ph:kind "Bool" ;
    ph:tz "Denver" ;
    phIoT:weatherStationRef _:a-07eb .

_:a-07ef a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phScience:air,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:weather ;
    rdfs:label "Hugo, CO Temp" ;
    ph:dis "Hugo, CO Temp" ;
    ph:kind "Number" ;
    ph:tz "Denver" ;
    ph:unit "\u00b0F" ;
    phIoT:weatherStationRef _:a-07eb .
