@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix xsd: <http://www.w3.org/2001/XMLSchema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix ph: <https://project-haystack.org/def/ph/4.0.0#> .
@prefix phScience: <https://project-haystack.org/def/phScience/4.0.0#> .
@prefix phIoT: <https://project-haystack.org/def/phIoT/4.0.0#> .

ph:hasTag a owl:ObjectProperty ;
    rdfs:range ph:marker .

_:b-0000 a phIoT:site ;
    ph:hasTag phIoT:site ;
    rdfs:label "Bravo" ;
    phIoT:area 78000 ;
    ph:dis "Bravo" ;
    ph:geoAddr "123 Some Rd, Fort Wayne, IN 46900" ;
    ph:geoCity "Fort Wayne" ;
    ph:geoCountry "US" ;
    ph:geoCounty "US" ;
    ph:geoPostalCode "46900" ;
    ph:geoState "IN" ;
    ph:geoStreet "123 Some Rd" ;
    phIoT:primaryFunction "Hospital (General Medical & Surgical)" ;
    ph:tz "Chicago" ;
    phIoT:weatherStationRef _:b-042f ;
    phIoT:yearBuilt 2000 ;
    _:custom _:0bbb61eb-062e-33c0-b328-f23c91a70cca .

_:0bbb61eb-062e-33c0-b328-f23c91a70cca rdfs:label "{elecFreq:60Hz}" ;
    _:elecFreq 60 .

_:b-0001 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:chilledWaterCooling,
        phIoT:equip,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo BCU-1" ;
    ph:dis "Bravo BCU-1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    _:custom _:0bbb61eb-063d-7600-b329-f23c91a70cca .

_:0bbb61eb-063d-7600-b329-f23c91a70cca rdfs:label "{tu, bcu}" .

_:b-0002 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo BCU-1 Cooling Valve Output" ;
    ph:dis "Bravo BCU-1 Cooling Valve Output" ;
    phIoT:equipRef _:b-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-063d-7601-b32a-f23c91a70cca .

_:0bbb61eb-063d-7601-b32a-f23c91a70cca rdfs:label "{predictionConf:0.31259757180034364, sourcePointName:ChwVlvOR_value, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.31259757180034364 ;
    _:sourcePointName "ChwVlvOR_value" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0003 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:mixed,
        phIoT:point ;
    rdfs:label "Bravo BCU-1 Mixed Air Damper Output" ;
    ph:dis "Bravo BCU-1 Mixed Air Damper Output" ;
    phIoT:equipRef _:b-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-064c-b840-b32b-f23c91a70cca .

_:0bbb61eb-064c-b840-b32b-f23c91a70cca rdfs:label "{predictionConf:0.28394372966813813, sourcePointName:MadOR_value, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.28394372966813813 ;
    _:sourcePointName "MadOR_value" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0004 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo BCU-1 Supply Air Temperature" ;
    ph:dis "Bravo BCU-1 Supply Air Temperature" ;
    phIoT:equipRef _:b-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-064c-b841-b32c-f23c91a70cca .

_:0bbb61eb-064c-b841-b32c-f23c91a70cca rdfs:label "{predictionConf:0.7893816782198223, sourcePointName:DAT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7893816782198223 ;
    _:sourcePointName "DAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0005 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo BCU-1 Zone Temperature" ;
    ph:dis "Bravo BCU-1 Zone Temperature" ;
    phIoT:equipRef _:b-0001 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-064c-b842-b32d-f23c91a70cca .

_:0bbb61eb-064c-b842-b32d-f23c91a70cca rdfs:label "{predictionConf:0.6720981954640639, sourcePointName:SpaceTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6720981954640639 ;
    _:sourcePointName "SpaceTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0006 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo BCU-1 Zone Temperature Setpoint" ;
    ph:dis "Bravo BCU-1 Zone Temperature Setpoint" ;
    phIoT:equipRef _:b-0001 ;
    ph:kind "Number" ;
    ph:maxVal 327 ;
    ph:minVal -273 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-064c-b843-b32e-f23c91a70cca .

_:0bbb61eb-064c-b843-b32e-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0007 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:chilledWaterCooling,
        phIoT:equip,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo BCU-2" ;
    ph:dis "Bravo BCU-2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    _:custom _:0bbb61eb-064c-b844-b32f-f23c91a70cca .

_:0bbb61eb-064c-b844-b32f-f23c91a70cca rdfs:label "{tu, bcu}" .

_:b-0008 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo BCU-2 Cooling Valve Output" ;
    ph:dis "Bravo BCU-2 Cooling Valve Output" ;
    phIoT:equipRef _:b-0007 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-064c-b845-b330-f23c91a70cca .

_:0bbb61eb-064c-b845-b330-f23c91a70cca rdfs:label "{sourcePointName:ChwVlvOR_value, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ChwVlvOR_value" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0009 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:mixed,
        phIoT:point ;
    rdfs:label "Bravo BCU-2 Mixed Air Damper Output" ;
    ph:dis "Bravo BCU-2 Mixed Air Damper Output" ;
    phIoT:equipRef _:b-0007 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-064c-b846-b331-f23c91a70cca .

_:0bbb61eb-064c-b846-b331-f23c91a70cca rdfs:label "{sourcePointName:MadOR_value, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MadOR_value" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-000a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo BCU-2 Supply Air Temperature" ;
    ph:dis "Bravo BCU-2 Supply Air Temperature" ;
    phIoT:equipRef _:b-0007 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-064c-b847-b332-f23c91a70cca .

_:0bbb61eb-064c-b847-b332-f23c91a70cca rdfs:label "{sourcePointName:DAT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-000b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo BCU-2 Zone Temperature" ;
    ph:dis "Bravo BCU-2 Zone Temperature" ;
    phIoT:equipRef _:b-0007 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-066b-3cc0-b333-f23c91a70cca .

_:0bbb61eb-066b-3cc0-b333-f23c91a70cca rdfs:label "{sourcePointName:SpaceTemp, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SpaceTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-000c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo BCU-2 Zone Temperature Setpoint" ;
    ph:dis "Bravo BCU-2 Zone Temperature Setpoint" ;
    phIoT:equipRef _:b-0007 ;
    ph:kind "Number" ;
    ph:maxVal 327 ;
    ph:minVal -273 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-000d ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-066b-3cc1-b334-f23c91a70cca .

_:0bbb61eb-066b-3cc1-b334-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-000d a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo BCUs" ;
    ph:dis "Bravo BCUs" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-066b-3cc2-b335-f23c91a70cca .

_:0bbb61eb-066b-3cc2-b335-f23c91a70cca rdfs:label "{equipType}" .

_:b-000e a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Boiler 1" ;
    ph:dis "Bravo Boiler 1" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    _:custom _:0bbb61eb-066b-3cc3-b336-f23c91a70cca .

_:0bbb61eb-066b-3cc3-b336-f23c91a70cca rdfs:label "{designSource:Drawings, designHotWaterPower:4200MMBTU/h, designMake:Bryan Boiler, designModel:RV-500W}" ;
    _:designSource "Drawings" ;
    _:designHotWaterPower 4200 ;
    _:designMake "Bryan Boiler" ;
    _:designModel "RV-500W" .

_:b-000f a phIoT:boiler,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:boiler,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Boiler 1 Boiler Status" ;
    ph:dis "Bravo Boiler 1 Boiler Status" ;
    phIoT:equipRef _:b-000e ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-066b-3cc4-b337-f23c91a70cca .

_:0bbb61eb-066b-3cc4-b337-f23c91a70cca rdfs:label "{sourcePointName:HwBlr1Sts, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HwBlr1Sts" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0010 a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Boiler 2" ;
    ph:dis "Bravo Boiler 2" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    _:custom _:0bbb61eb-066b-3cc5-b338-f23c91a70cca .

_:0bbb61eb-066b-3cc5-b338-f23c91a70cca rdfs:label "{designSource:Drawings, designHotWaterPower:4200MMBTU/h, designMake:Bryan Boiler, designModel:RV-500W}" ;
    _:designSource "Drawings" ;
    _:designHotWaterPower 4200 ;
    _:designMake "Bryan Boiler" ;
    _:designModel "RV-500W" .

_:b-0011 a phIoT:boiler,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:boiler,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Boiler 2 Boiler Status" ;
    ph:dis "Bravo Boiler 2 Boiler Status" ;
    phIoT:equipRef _:b-0010 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-066b-3cc6-b339-f23c91a70cca .

_:0bbb61eb-066b-3cc6-b339-f23c91a70cca rdfs:label "{sourcePointName:HwBlr2Sts, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HwBlr2Sts" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0012 a phIoT:hot-water-plant ;
    ph:hasTag phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:plant,
        phScience:water ;
    rdfs:label "Bravo Boiler Plant" ;
    ph:dis "Bravo Boiler Plant" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab .

_:b-0013 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:domestic,
        phIoT:his,
        phIoT:hot,
        phIoT:leaving,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Boiler Plant Domestic Hot Water Leaving Temperature Setpoint" ;
    ph:dis "Bravo Boiler Plant Domestic Hot Water Leaving Temperature Setpoint" ;
    phIoT:equipRef _:b-0012 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-066b-3cc7-b33a-f23c91a70cca .

_:0bbb61eb-066b-3cc7-b33a-f23c91a70cca rdfs:label "{sourcePointName:HwSp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HwSp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0014 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phScience:pressure,
        phIoT:sp,
        phScience:water ;
    rdfs:label "Bravo Boiler Plant Heating Hot Water Differential Pressure Setpoint" ;
    ph:dis "Bravo Boiler Plant Heating Hot Water Differential Pressure Setpoint" ;
    phIoT:equipRef _:b-0012 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    ph:unit "psi" ;
    _:custom _:0bbb61eb-066b-3cc8-b33b-f23c91a70cca .

_:0bbb61eb-066b-3cc8-b33b-f23c91a70cca rdfs:label "{sourcePointName:HWDifSP, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HWDifSP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0015 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:heating,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Boiler Plant Heating Hot Water Return Temperature" ;
    ph:dis "Bravo Boiler Plant Heating Hot Water Return Temperature" ;
    phIoT:equipRef _:b-0012 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-066b-3cc9-b33c-f23c91a70cca .

_:0bbb61eb-066b-3cc9-b33c-f23c91a70cca rdfs:label "{sourcePointName:HWRTEMP, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HWRTEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0016 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Boiler Plant Heating Hot Water Supply Temperature" ;
    ph:dis "Bravo Boiler Plant Heating Hot Water Supply Temperature" ;
    phIoT:equipRef _:b-0012 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-066b-3cca-b33d-f23c91a70cca .

_:0bbb61eb-066b-3cca-b33d-f23c91a70cca rdfs:label "{sourcePointName:HWSTEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HWSTEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0017 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo CHW System" ;
    ph:dis "Bravo CHW System" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-066b-3ccb-b33e-f23c91a70cca .

_:0bbb61eb-066b-3ccb-b33e-f23c91a70cca rdfs:label "{equipType}" .

_:b-0018 a phIoT:equip ;
    ph:hasTag phIoT:chilled,
        phIoT:equip,
        phIoT:hvac,
        phIoT:pump,
        phScience:water ;
    rdfs:label "Bravo CHWP-1" ;
    ph:dis "Bravo CHWP-1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 .

_:b-0019 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Bravo CHWP-1 Chilled Water Pump Enable" ;
    ph:dis "Bravo CHWP-1 Chilled Water Pump Enable" ;
    ph:enum "Stop,Running" ;
    phIoT:equipRef _:b-0018 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-067a-7f00-b33f-f23c91a70cca .

_:0bbb61eb-067a-7f00-b33f-f23c91a70cca rdfs:label "{poinTags:point and chilled and water and cmd and pump, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, backgroundPoint}" ;
    _:poinTags "point and chilled and water and cmd and pump" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-001a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed,
        phScience:water ;
    rdfs:label "Bravo CHWP-1 Chilled Water Pump VFD Speed" ;
    ph:dis "Bravo CHWP-1 Chilled Water Pump VFD Speed" ;
    phIoT:equipRef _:b-0018 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-067a-7f01-b340-f23c91a70cca .

_:0bbb61eb-067a-7f01-b340-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-07-14T01:00:03.512-04:00 New_York, precision:2, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-07-14T01:00:03.512-04:00"^^xsd:dateTime ;
    _:precision 2 ;
    _:dataSyncType "error" .

_:b-001b a phIoT:equip ;
    ph:hasTag phIoT:chilled,
        phIoT:equip,
        phIoT:hvac,
        phIoT:pump,
        phScience:water ;
    rdfs:label "Bravo CHWP-2" ;
    ph:dis "Bravo CHWP-2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 .

_:b-001c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Bravo CHWP-2 Chilled Water Pump Enable" ;
    ph:dis "Bravo CHWP-2 Chilled Water Pump Enable" ;
    ph:enum "Stop,Running" ;
    phIoT:equipRef _:b-001b ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-067a-7f02-b341-f23c91a70cca .

_:0bbb61eb-067a-7f02-b341-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-001d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed,
        phScience:water ;
    rdfs:label "Bravo CHWP-2 Chilled Water Pump VFD Speed" ;
    ph:dis "Bravo CHWP-2 Chilled Water Pump VFD Speed" ;
    phIoT:equipRef _:b-001b ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-067a-7f03-b342-f23c91a70cca .

_:0bbb61eb-067a-7f03-b342-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-001e a phIoT:chilled-water-plant ;
    ph:hasTag phIoT:chilled,
        phIoT:equip,
        phIoT:hvac,
        phIoT:plant,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant" ;
    ph:dis "Bravo Chilled Water Plant" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 .

_:b-001f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cooling,
        phIoT:cur,
        phIoT:enable,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo Chilled Water Plant AHU Cooling Enable" ;
    ph:dis "Bravo Chilled Water Plant AHU Cooling Enable" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-067a-7f04-b343-f23c91a70cca .

_:0bbb61eb-067a-7f04-b343-f23c91a70cca rdfs:label "{sourcePointName:AHUClgEnable, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, backgroundPoint}" ;
    _:sourcePointName "AHUClgEnable" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0020 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:heating,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo Chilled Water Plant AHU Heating Enable" ;
    ph:dis "Bravo Chilled Water Plant AHU Heating Enable" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-067a-7f05-b344-f23c91a70cca .

_:0bbb61eb-067a-7f05-b344-f23c91a70cca rdfs:label "{sourcePointName:AHUHtgEnable, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint}" ;
    _:sourcePointName "AHUHtgEnable" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0021 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant CV-1 Valve Signal (HHW)" ;
    ph:dis "Bravo Chilled Water Plant CV-1 Valve Signal (HHW)" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    ph:maxVal 100 ;
    ph:minVal 0 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-067a-7f06-b345-f23c91a70cca .

_:0bbb61eb-067a-7f06-b345-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0022 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:bypass,
        phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant CV-2 Valve Signal (Bypass Valve)" ;
    ph:dis "Bravo Chilled Water Plant CV-2 Valve Signal (Bypass Valve)" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    ph:maxVal 100 ;
    ph:minVal 0 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0699-0380-b346-f23c91a70cca .

_:0bbb61eb-0699-0380-b346-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, signal, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0023 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant CV-3 Valve Signal" ;
    ph:dis "Bravo Chilled Water Plant CV-3 Valve Signal" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    ph:maxVal 100 ;
    ph:minVal 0 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0699-0381-b347-f23c91a70cca .

_:0bbb61eb-0699-0381-b347-f23c91a70cca rdfs:label "{precision:0, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, signal, backgroundPoint}" ;
    _:precision 0 ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0024 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant CV-4 Valve Signal" ;
    ph:dis "Bravo Chilled Water Plant CV-4 Valve Signal" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    ph:maxVal 100 ;
    ph:minVal 0 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0699-0382-b348-f23c91a70cca .

_:0bbb61eb-0699-0382-b348-f23c91a70cca rdfs:label "{precision:0, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, signal, backgroundPoint}" ;
    _:precision 0 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0025 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Differential Pressure" ;
    ph:dis "Bravo Chilled Water Plant Chilled Water Differential Pressure" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "psi" ;
    _:custom _:0bbb61eb-0699-0383-b349-f23c91a70cca .

_:0bbb61eb-0699-0383-b349-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, pointType:, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0026 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:delta,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Differential Pressure Setpoint" ;
    ph:dis "Bravo Chilled Water Plant Chilled Water Differential Pressure Setpoint" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "psi" ;
    _:custom _:0bbb61eb-0699-0384-b34a-f23c91a70cca .

_:0bbb61eb-0699-0384-b34a-f23c91a70cca rdfs:label "{predictionConf:0.3397244142906628, sourcePointName:ChwDifSP, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3397244142906628 ;
    _:sourcePointName "ChwDifSP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0027 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Entering Temperature" ;
    ph:dis "Bravo Chilled Water Plant Chilled Water Entering Temperature" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0699-0385-b34b-f23c91a70cca .

_:0bbb61eb-0699-0385-b34b-f23c91a70cca rdfs:label "{predictionConf:0.787900067809321, sourcePointName:CHWRTEMP, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.787900067809321 ;
    _:sourcePointName "CHWRTEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0028 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:primaryLoop,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water Leaving Temperature" ;
    ph:dis "Bravo Chilled Water Plant Chilled Water Leaving Temperature" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0699-0386-b34c-f23c91a70cca .

_:0bbb61eb-0699-0386-b34c-f23c91a70cca rdfs:label "{predictionConf:0.787900067809321, sourcePointName:ChwsTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.787900067809321 ;
    _:sourcePointName "ChwsTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0029 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo Chilled Water Plant Chilled Water dT (Auto-computed)" ;
    ph:dis "Bravo Chilled Water Plant Chilled Water dT (Auto-computed)" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06a8-45c0-b34d-f23c91a70cca .

_:0bbb61eb-06a8-45c0-b34d-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-12T01:00:04.793-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-002a a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Chilled Water Plant Chiller Status" ;
    ph:dis "Bravo Chilled Water Plant Chiller Status" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06a8-45c1-b34e-f23c91a70cca .

_:0bbb61eb-06a8-45c1-b34e-f23c91a70cca rdfs:label "{predictionConf:0.15013386549340826, sourcePointName:RunSTATUS, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.15013386549340826 ;
    _:sourcePointName "RunSTATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-002b a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo Chilled Water Plant Efficiency (Auto-computed)" ;
    ph:dis "Bravo Chilled Water Plant Efficiency (Auto-computed)" ;
    phIoT:equipRef _:b-001e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "kW/ton" ;
    _:custom _:0bbb61eb-06a8-45c2-b34f-f23c91a70cca .

_:0bbb61eb-06a8-45c2-b34f-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-002c a phIoT:chiller ;
    ph:hasTag phIoT:airCooling,
        phIoT:chiller,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Chiller 1" ;
    phIoT:chilledWaterRef _:b-001e ;
    ph:dis "Bravo Chiller 1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    _:custom _:0bbb61eb-06a8-45c3-b350-f23c91a70cca .

_:0bbb61eb-06a8-45c3-b350-f23c91a70cca rdfs:label "{designElecPower:180kW, designEfficiency:10.6EER, designSource:Drawings, designChilledWaterPower:160tonref, designChilledWaterLeavingTemp:44\u00b0F, designMake:Mcquay, designChilledWaterEnteringTemp:58\u00b0F, designChilledWaterDeltaPressure:18.61psi, designModel:AGS-160C, designChilledWaterFlow:275gal/min}" ;
    _:designElecPower 180 ;
    _:designEfficiency 10.6 ;
    _:designSource "Drawings" ;
    _:designChilledWaterPower 160 ;
    _:designChilledWaterLeavingTemp 44 ;
    _:designMake "Mcquay" ;
    _:designChilledWaterEnteringTemp 58 ;
    _:designChilledWaterDeltaPressure 18.61 ;
    _:designModel "AGS-160C" ;
    _:designChilledWaterFlow 275 .

_:b-002d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chiller 1 Chilled Water Entering Temperature" ;
    ph:dis "Bravo Chiller 1 Chilled Water Entering Temperature" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-06a8-45c4-b351-f23c91a70cca .

_:0bbb61eb-06a8-45c4-b351-f23c91a70cca rdfs:label "{predictionConf:0.38428817764444545, sourcePointName:CH1_EntChwTemp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.38428817764444545 ;
    _:sourcePointName "CH1_EntChwTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-002e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chiller 1 Chilled Water Leaving Temperature" ;
    ph:dis "Bravo Chiller 1 Chilled Water Leaving Temperature" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-06a8-45c5-b352-f23c91a70cca .

_:0bbb61eb-06a8-45c5-b352-f23c91a70cca rdfs:label "{predictionConf:0.34916172794461753, sourcePointName:CH1_LeavChwTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.34916172794461753 ;
    _:sourcePointName "CH1_LeavChwTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-002f a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo Chiller 1 Chilled Water dT (Auto-computed)" ;
    ph:dis "Bravo Chiller 1 Chilled Water dT (Auto-computed)" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06a8-45c6-b353-f23c91a70cca .

_:0bbb61eb-06a8-45c6-b353-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-12T01:00:04.793-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-0030 a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chiller 1 Chiller 1 Setpoint" ;
    ph:dis "Bravo Chiller 1 Chiller 1 Setpoint" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-06a8-45c7-b354-f23c91a70cca .

_:0bbb61eb-06a8-45c7-b354-f23c91a70cca rdfs:label "{predictionConf:0.42372423437084655, sourcePointName:CH1_CHW_SP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:predictionConf 0.42372423437084655 ;
    _:sourcePointName "CH1_CHW_SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0031 a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo Chiller 1 Chiller Act. Capacity" ;
    ph:dis "Bravo Chiller 1 Chiller Act. Capacity" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-06a8-45c8-b355-f23c91a70cca .

_:0bbb61eb-06a8-45c8-b355-f23c91a70cca rdfs:label "{act, precision:2, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, backgroundPoint, capacity}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0032 a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Bravo Chiller 1 Chiller Enable" ;
    ph:dis "Bravo Chiller 1 Chiller Enable" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06a8-45c9-b356-f23c91a70cca .

_:0bbb61eb-06a8-45c9-b356-f23c91a70cca rdfs:label "{predictionConf:0.2769995097894551, sourcePointName:CH1_Clr1Cmd, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.2769995097894551 ;
    _:sourcePointName "CH1_Clr1Cmd" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0033 a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Chiller 1 Chiller Status" ;
    ph:dis "Bravo Chiller 1 Chiller Status" ;
    phIoT:equipRef _:b-002c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06a8-45ca-b357-f23c91a70cca .

_:0bbb61eb-06a8-45ca-b357-f23c91a70cca rdfs:label "{predictionConf:0.33026119584467384, sourcePointName:CH1_ChlrSts, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.33026119584467384 ;
    _:sourcePointName "CH1_ChlrSts" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0034 a phIoT:chiller ;
    ph:hasTag phIoT:airCooling,
        phIoT:chiller,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Chiller 2" ;
    phIoT:chilledWaterRef _:b-001e ;
    ph:dis "Bravo Chiller 2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    _:custom _:0bbb61eb-06a8-45cb-b358-f23c91a70cca .

_:0bbb61eb-06a8-45cb-b358-f23c91a70cca rdfs:label "{designElecPower:180kW, designEfficiency:10.6EER, designSource:Drawings, designChilledWaterPower:160tonref, designChilledWaterLeavingTemp:44\u00b0F, designMake:Mcquay, designChilledWaterEnteringTemp:58\u00b0F, designChilledWaterDeltaPressure:18.61psi, designModel:AGS-160C, designChilledWaterFlow:275gal/min}" ;
    _:designElecPower 180 ;
    _:designEfficiency 10.6 ;
    _:designSource "Drawings" ;
    _:designChilledWaterPower 160 ;
    _:designChilledWaterLeavingTemp 44 ;
    _:designMake "Mcquay" ;
    _:designChilledWaterEnteringTemp 58 ;
    _:designChilledWaterDeltaPressure 18.61 ;
    _:designModel "AGS-160C" ;
    _:designChilledWaterFlow 275 .

_:b-0035 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:entering,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chiller 2 Chilled Water Entering Temperature" ;
    ph:dis "Bravo Chiller 2 Chilled Water Entering Temperature" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-06a8-45cc-b359-f23c91a70cca .

_:0bbb61eb-06a8-45cc-b359-f23c91a70cca rdfs:label "{predictionConf:0.38428817764444545, sourcePointName:CH2_EntChwTemp, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.38428817764444545 ;
    _:sourcePointName "CH2_EntChwTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0036 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chiller 2 Chilled Water Leaving Temperature" ;
    ph:dis "Bravo Chiller 2 Chilled Water Leaving Temperature" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-06a8-45cd-b35a-f23c91a70cca .

_:0bbb61eb-06a8-45cd-b35a-f23c91a70cca rdfs:label "{predictionConf:0.34916172794461753, sourcePointName:CH2_LeavChwTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.34916172794461753 ;
    _:sourcePointName "CH2_LeavChwTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0037 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo Chiller 2 Chilled Water dT (Auto-computed)" ;
    ph:dis "Bravo Chiller 2 Chilled Water dT (Auto-computed)" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06a8-45ce-b35b-f23c91a70cca .

_:0bbb61eb-06a8-45ce-b35b-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-12T01:00:04.793-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-0038 a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:leaving,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phScience:water ;
    rdfs:label "Bravo Chiller 2 Chiller 2 Setpoint" ;
    ph:dis "Bravo Chiller 2 Chiller 2 Setpoint" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-06b7-8800-b35c-f23c91a70cca .

_:0bbb61eb-06b7-8800-b35c-f23c91a70cca rdfs:label "{predictionConf:0.42372423437084655, sourcePointName:CH2_CHW_SP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:predictionConf 0.42372423437084655 ;
    _:sourcePointName "CH2_CHW_SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0039 a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo Chiller 2 Chiller Act. Capacity" ;
    ph:dis "Bravo Chiller 2 Chiller Act. Capacity" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-06b7-8801-b35d-f23c91a70cca .

_:0bbb61eb-06b7-8801-b35d-f23c91a70cca rdfs:label "{act, precision:2, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, backgroundPoint, capacity}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-003a a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run ;
    rdfs:label "Bravo Chiller 2 Chiller Enable" ;
    ph:dis "Bravo Chiller 2 Chiller Enable" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06b7-8802-b35e-f23c91a70cca .

_:0bbb61eb-06b7-8802-b35e-f23c91a70cca rdfs:label "{predictionConf:0.2769995097894551, sourcePointName:CH2_Clr1Cmd, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.2769995097894551 ;
    _:sourcePointName "CH2_Clr1Cmd" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-003b a phIoT:chiller,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chiller,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Chiller 2 Chiller Status" ;
    ph:dis "Bravo Chiller 2 Chiller Status" ;
    phIoT:equipRef _:b-0034 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0017 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06b7-8803-b35f-f23c91a70cca .

_:0bbb61eb-06b7-8803-b35f-f23c91a70cca rdfs:label "{predictionConf:0.33026119584467384, sourcePointName:CH2_ChlrSts, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.33026119584467384 ;
    _:sourcePointName "CH2_ChlrSts" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-003c a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-1" ;
    ph:dis "Bravo EF-1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-003d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-1 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-1 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-003c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c80-b360-f23c91a70cca .

_:0bbb61eb-06d6-0c80-b360-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-003e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-1 Exhaust Fan Status" ;
    ph:dis "Bravo EF-1 Exhaust Fan Status" ;
    phIoT:equipRef _:b-003c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c81-b361-f23c91a70cca .

_:0bbb61eb-06d6-0c81-b361-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, pointType:, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" ;
    _:pointType "" .

_:b-003f a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-10" ;
    ph:dis "Bravo EF-10" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0040 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-10 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-10 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-003f ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c82-b362-f23c91a70cca .

_:0bbb61eb-06d6-0c82-b362-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0041 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-10 Exhaust Fan Status" ;
    ph:dis "Bravo EF-10 Exhaust Fan Status" ;
    phIoT:equipRef _:b-003f ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c83-b363-f23c91a70cca .

_:0bbb61eb-06d6-0c83-b363-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-06-23T01:00:04.326-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-06-23T01:00:04.326-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0042 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-11" ;
    ph:dis "Bravo EF-11" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0043 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-11 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-11 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0042 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c84-b364-f23c91a70cca .

_:0bbb61eb-06d6-0c84-b364-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0044 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-11 Exhaust Fan Status" ;
    ph:dis "Bravo EF-11 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0042 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c85-b365-f23c91a70cca .

_:0bbb61eb-06d6-0c85-b365-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.945-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0045 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-12" ;
    ph:dis "Bravo EF-12" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0046 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-12 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-12 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0045 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06d6-0c86-b366-f23c91a70cca .

_:0bbb61eb-06d6-0c86-b366-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0047 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-12 Exhaust Fan Status" ;
    ph:dis "Bravo EF-12 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0045 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06e5-4ec0-b367-f23c91a70cca .

_:0bbb61eb-06e5-4ec0-b367-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0048 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-13" ;
    ph:dis "Bravo EF-13" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0049 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-13 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-13 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0048 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06e5-4ec1-b368-f23c91a70cca .

_:0bbb61eb-06e5-4ec1-b368-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-004a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-13 Exhaust Fan Status" ;
    ph:dis "Bravo EF-13 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0048 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-06e5-4ec2-b369-f23c91a70cca .

_:0bbb61eb-06e5-4ec2-b369-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-004b a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-14" ;
    ph:dis "Bravo EF-14" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-004c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-14 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-14 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-004b ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d340-b36a-f23c91a70cca .

_:0bbb61eb-0703-d340-b36a-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-004d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-14 Exhaust Fan Status" ;
    ph:dis "Bravo EF-14 Exhaust Fan Status" ;
    phIoT:equipRef _:b-004b ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d341-b36b-f23c91a70cca .

_:0bbb61eb-0703-d341-b36b-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-004e a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-15" ;
    ph:dis "Bravo EF-15" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-004f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-15 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-15 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-004e ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d342-b36c-f23c91a70cca .

_:0bbb61eb-0703-d342-b36c-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0050 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-15 Exhaust Fan Status" ;
    ph:dis "Bravo EF-15 Exhaust Fan Status" ;
    phIoT:equipRef _:b-004e ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d343-b36d-f23c91a70cca .

_:0bbb61eb-0703-d343-b36d-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0051 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-16" ;
    ph:dis "Bravo EF-16" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0052 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-16 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-16 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0051 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d344-b36e-f23c91a70cca .

_:0bbb61eb-0703-d344-b36e-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0053 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-16 Exhaust Fan Status" ;
    ph:dis "Bravo EF-16 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0051 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d345-b36f-f23c91a70cca .

_:0bbb61eb-0703-d345-b36f-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0054 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-17" ;
    ph:dis "Bravo EF-17" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0055 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-17 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-17 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0054 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d346-b370-f23c91a70cca .

_:0bbb61eb-0703-d346-b370-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0056 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-17 Exhaust Fan Status" ;
    ph:dis "Bravo EF-17 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0054 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d347-b371-f23c91a70cca .

_:0bbb61eb-0703-d347-b371-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.945-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0057 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-18" ;
    ph:dis "Bravo EF-18" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0058 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo EF-18 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-18 Exhaust Fan Enable" ;
    ph:enum "STOP,On" ;
    phIoT:equipRef _:b-0057 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d348-b372-f23c91a70cca .

_:0bbb61eb-0703-d348-b372-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0059 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-18 Exhaust Fan Status" ;
    ph:dis "Bravo EF-18 Exhaust Fan Status" ;
    ph:enum "stateNul,Off,RUNNING" ;
    phIoT:equipRef _:b-0057 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d349-b373-f23c91a70cca .

_:0bbb61eb-0703-d349-b373-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-005a a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-19" ;
    ph:dis "Bravo EF-19" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-005b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo EF-19 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-19 Exhaust Fan Enable" ;
    ph:enum "STOP,On" ;
    phIoT:equipRef _:b-005a ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0703-d34a-b374-f23c91a70cca .

_:0bbb61eb-0703-d34a-b374-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-005c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-19 Exhaust Fan Status" ;
    ph:dis "Bravo EF-19 Exhaust Fan Status" ;
    ph:enum "stateNul,Off,RUNNING" ;
    phIoT:equipRef _:b-005a ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0713-1580-b375-f23c91a70cca .

_:0bbb61eb-0713-1580-b375-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-005d a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-2" ;
    ph:dis "Bravo EF-2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-005e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-2 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-2 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-005d ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0713-1581-b376-f23c91a70cca .

_:0bbb61eb-0713-1581-b376-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-005f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-2 Exhaust Fan Status" ;
    ph:dis "Bravo EF-2 Exhaust Fan Status" ;
    phIoT:equipRef _:b-005d ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0713-1582-b377-f23c91a70cca .

_:0bbb61eb-0713-1582-b377-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.945-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0060 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-20" ;
    ph:dis "Bravo EF-20" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0061 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-20 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-20 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0060 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0731-9a00-b378-f23c91a70cca .

_:0bbb61eb-0731-9a00-b378-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0062 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-20 Exhaust Fan Status" ;
    ph:dis "Bravo EF-20 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0060 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0731-9a01-b379-f23c91a70cca .

_:0bbb61eb-0731-9a01-b379-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.945-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0063 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-21" ;
    ph:dis "Bravo EF-21" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0064 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo EF-21 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-21 Exhaust Fan Enable" ;
    ph:enum "STOP,On" ;
    phIoT:equipRef _:b-0063 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0750-1e80-b37a-f23c91a70cca .

_:0bbb61eb-0750-1e80-b37a-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0065 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-21 Exhaust Fan Status" ;
    ph:dis "Bravo EF-21 Exhaust Fan Status" ;
    ph:enum "stateNul,Off,RUNNING" ;
    phIoT:equipRef _:b-0063 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0750-1e81-b37b-f23c91a70cca .

_:0bbb61eb-0750-1e81-b37b-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0066 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-22" ;
    ph:dis "Bravo EF-22" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0067 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo EF-22 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-22 Exhaust Fan Enable" ;
    ph:enum "STOP,On" ;
    phIoT:equipRef _:b-0066 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0750-1e82-b37c-f23c91a70cca .

_:0bbb61eb-0750-1e82-b37c-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0068 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-22 Exhaust Fan Status" ;
    ph:dis "Bravo EF-22 Exhaust Fan Status" ;
    ph:enum "stateNul,Off,RUNNING" ;
    phIoT:equipRef _:b-0066 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0750-1e83-b37d-f23c91a70cca .

_:0bbb61eb-0750-1e83-b37d-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0069 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-23" ;
    ph:dis "Bravo EF-23" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-006a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-23 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-23 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0069 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0750-1e84-b37e-f23c91a70cca .

_:0bbb61eb-0750-1e84-b37e-f23c91a70cca rdfs:label "{sourcePointName:EF23SS, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EF23SS" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-006b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-23 Exhaust Fan Status" ;
    ph:dis "Bravo EF-23 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0069 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c0-b37f-f23c91a70cca .

_:0bbb61eb-075f-60c0-b37f-f23c91a70cca rdfs:label "{sourcePointName:EF23Status, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EF23Status" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-006c a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-24" ;
    ph:dis "Bravo EF-24" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-006d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-24 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-24 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-006c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c1-b380-f23c91a70cca .

_:0bbb61eb-075f-60c1-b380-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-006e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-24 Exhaust Fan Status" ;
    ph:dis "Bravo EF-24 Exhaust Fan Status" ;
    phIoT:equipRef _:b-006c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c2-b381-f23c91a70cca .

_:0bbb61eb-075f-60c2-b381-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-006f a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-25" ;
    ph:dis "Bravo EF-25" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0070 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo EF-25 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-25 Exhaust Fan Enable" ;
    ph:enum "STOP,On" ;
    phIoT:equipRef _:b-006f ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c3-b382-f23c91a70cca .

_:0bbb61eb-075f-60c3-b382-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0071 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-25 Exhaust Fan Status" ;
    ph:dis "Bravo EF-25 Exhaust Fan Status" ;
    ph:enum "stateNul,Off,RUNNING" ;
    phIoT:equipRef _:b-006f ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c4-b383-f23c91a70cca .

_:0bbb61eb-075f-60c4-b383-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0072 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-26" ;
    ph:dis "Bravo EF-26" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0073 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-26 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-26 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0072 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c5-b384-f23c91a70cca .

_:0bbb61eb-075f-60c5-b384-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0074 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-26 Exhaust Fan Status" ;
    ph:dis "Bravo EF-26 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0072 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c6-b385-f23c91a70cca .

_:0bbb61eb-075f-60c6-b385-f23c91a70cca rdfs:label "{sourcePointName:EFStatus, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0075 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-27" ;
    ph:dis "Bravo EF-27" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0076 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-27 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-27 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0075 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c7-b386-f23c91a70cca .

_:0bbb61eb-075f-60c7-b386-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0077 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-27 Exhaust Fan Status" ;
    ph:dis "Bravo EF-27 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0075 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c8-b387-f23c91a70cca .

_:0bbb61eb-075f-60c8-b387-f23c91a70cca rdfs:label "{sourcePointName:EFStatus, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0078 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-28" ;
    ph:dis "Bravo EF-28" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0079 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-28 Exhaust Fan Status" ;
    ph:dis "Bravo EF-28 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0078 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60c9-b388-f23c91a70cca .

_:0bbb61eb-075f-60c9-b388-f23c91a70cca rdfs:label "{sourcePointName:EF28Status, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EF28Status" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-007a a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-3" ;
    ph:dis "Bravo EF-3" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-007b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-3 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-3 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-007a ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60ca-b389-f23c91a70cca .

_:0bbb61eb-075f-60ca-b389-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-007c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-3 Exhaust Fan Status" ;
    ph:dis "Bravo EF-3 Exhaust Fan Status" ;
    phIoT:equipRef _:b-007a ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-075f-60cb-b38a-f23c91a70cca .

_:0bbb61eb-075f-60cb-b38a-f23c91a70cca rdfs:label "{sourcePointName:EFStatus, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-007d a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-4" ;
    ph:dis "Bravo EF-4" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-007e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-4 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-4 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-007d ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-076e-a300-b38b-f23c91a70cca .

_:0bbb61eb-076e-a300-b38b-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-007f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-4 Exhaust Fan Status" ;
    ph:dis "Bravo EF-4 Exhaust Fan Status" ;
    phIoT:equipRef _:b-007d ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e540-b38c-f23c91a70cca .

_:0bbb61eb-077d-e540-b38c-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.945-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0080 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-5" ;
    ph:dis "Bravo EF-5" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0081 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-5 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-5 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0080 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e541-b38d-f23c91a70cca .

_:0bbb61eb-077d-e541-b38d-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0082 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-5 Exhaust Fan Status" ;
    ph:dis "Bravo EF-5 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0080 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e542-b38e-f23c91a70cca .

_:0bbb61eb-077d-e542-b38e-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0083 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-6" ;
    ph:dis "Bravo EF-6" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0084 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-6 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-6 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0083 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e543-b38f-f23c91a70cca .

_:0bbb61eb-077d-e543-b38f-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0085 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-6 Exhaust Fan Status" ;
    ph:dis "Bravo EF-6 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0083 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e544-b390-f23c91a70cca .

_:0bbb61eb-077d-e544-b390-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-05-28T01:00:09.102-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-05-28T01:00:09.102-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0086 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-7" ;
    ph:dis "Bravo EF-7" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-0087 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-7 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-7 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0086 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e545-b391-f23c91a70cca .

_:0bbb61eb-077d-e545-b391-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0088 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-7 Exhaust Fan Status" ;
    ph:dis "Bravo EF-7 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0086 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e546-b392-f23c91a70cca .

_:0bbb61eb-077d-e546-b392-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.929-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.929-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-0089 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-8" ;
    ph:dis "Bravo EF-8" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-008a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-8 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-8 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-0089 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e547-b393-f23c91a70cca .

_:0bbb61eb-077d-e547-b393-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-008b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-8 Exhaust Fan Status" ;
    ph:dis "Bravo EF-8 Exhaust Fan Status" ;
    phIoT:equipRef _:b-0089 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e548-b394-f23c91a70cca .

_:0bbb61eb-077d-e548-b394-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-03-11T13:56:25.945-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-11T13:56:25.945-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" .

_:b-008c a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:fan,
        phIoT:hvac ;
    rdfs:label "Bravo EF-9" ;
    ph:dis "Bravo EF-9" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 .

_:b-008d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo EF-9 Exhaust Fan Enable" ;
    ph:dis "Bravo EF-9 Exhaust Fan Enable" ;
    phIoT:equipRef _:b-008c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e549-b395-f23c91a70cca .

_:0bbb61eb-077d-e549-b395-f23c91a70cca rdfs:label "{sourcePointName:EFSS, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EFSS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-008e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:exhaust,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo EF-9 Exhaust Fan Status" ;
    ph:dis "Bravo EF-9 Exhaust Fan Status" ;
    phIoT:equipRef _:b-008c ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a4 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-077d-e54a-b396-f23c91a70cca .

_:0bbb61eb-077d-e54a-b396-f23c91a70cca rdfs:label "{dataSyncDownSince:2020-07-02T01:00:04.305-04:00 New_York, sourcePointName:EFStatus, dataSyncType:error, pointType:, inScope, backgroundPoint}" ;
    _:dataSyncDownSince "2020-07-02T01:00:04.305-04:00"^^xsd:dateTime ;
    _:sourcePointName "EFStatus" ;
    _:dataSyncType "error" ;
    _:pointType "" .

_:b-008f a phIoT:fcu,
        phIoT:thermostat ;
    ph:hasTag phIoT:chilledWaterCooling,
        phIoT:directZone,
        phIoT:elecHeating,
        phIoT:equip,
        phIoT:fcu,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:zone ;
    rdfs:label "Bravo FCU-1" ;
    phIoT:chilledWaterRef _:b-001e ;
    ph:dis "Bravo FCU-1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 .

_:b-0090 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo FCU-1 Cooling Valve Output" ;
    ph:dis "Bravo FCU-1 Cooling Valve Output" ;
    phIoT:equipRef _:b-008f ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-078d-2780-b397-f23c91a70cca .

_:0bbb61eb-078d-2780-b397-f23c91a70cca rdfs:label "{sourcePointName:ChwVlv, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ChwVlv" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0091 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve ;
    rdfs:label "Bravo FCU-1 Heating Valve Output" ;
    ph:dis "Bravo FCU-1 Heating Valve Output" ;
    phIoT:equipRef _:b-008f ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-078d-2781-b398-f23c91a70cca .

_:0bbb61eb-078d-2781-b398-f23c91a70cca rdfs:label "{precision:0, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, backgroundPoint}" ;
    _:precision 0 ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0092 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-1 Zone Temperature" ;
    ph:dis "Bravo FCU-1 Zone Temperature" ;
    phIoT:equipRef _:b-008f ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-078d-2782-b399-f23c91a70cca .

_:0bbb61eb-078d-2782-b399-f23c91a70cca rdfs:label "{sourcePointName:SpcTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SpcTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0093 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-1 Zone Temperature Setpoint" ;
    ph:dis "Bravo FCU-1 Zone Temperature Setpoint" ;
    phIoT:equipRef _:b-008f ;
    ph:kind "Number" ;
    ph:maxVal 327 ;
    ph:minVal -273 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-079c-69c0-b39a-f23c91a70cca .

_:0bbb61eb-079c-69c0-b39a-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0094 a phIoT:fcu,
        phIoT:thermostat ;
    ph:hasTag phIoT:chilledWaterCooling,
        phIoT:directZone,
        phIoT:elecHeating,
        phIoT:equip,
        phIoT:fcu,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:zone ;
    rdfs:label "Bravo FCU-2" ;
    phIoT:chilledWaterRef _:b-001e ;
    ph:dis "Bravo FCU-2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 .

_:b-0095 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo FCU-2 Cooling Valve Output" ;
    ph:dis "Bravo FCU-2 Cooling Valve Output" ;
    phIoT:equipRef _:b-0094 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-079c-69c1-b39b-f23c91a70cca .

_:0bbb61eb-079c-69c1-b39b-f23c91a70cca rdfs:label "{sourcePointName:ChwVlv, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ChwVlv" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0096 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve ;
    rdfs:label "Bravo FCU-2 Heating Valve Output" ;
    ph:dis "Bravo FCU-2 Heating Valve Output" ;
    phIoT:equipRef _:b-0094 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-079c-69c2-b39c-f23c91a70cca .

_:0bbb61eb-079c-69c2-b39c-f23c91a70cca rdfs:label "{precision:0, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, backgroundPoint}" ;
    _:precision 0 ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0097 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-2 Zone Temperature" ;
    ph:dis "Bravo FCU-2 Zone Temperature" ;
    phIoT:equipRef _:b-0094 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-079c-69c3-b39d-f23c91a70cca .

_:0bbb61eb-079c-69c3-b39d-f23c91a70cca rdfs:label "{sourcePointName:SpcTemp, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SpcTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0098 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-2 Zone Temperature Setpoint" ;
    ph:dis "Bravo FCU-2 Zone Temperature Setpoint" ;
    phIoT:equipRef _:b-0094 ;
    ph:kind "Number" ;
    ph:maxVal 327 ;
    ph:minVal -273 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-079c-69c4-b39e-f23c91a70cca .

_:0bbb61eb-079c-69c4-b39e-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0099 a phIoT:fcu,
        phIoT:thermostat ;
    ph:hasTag phIoT:chilledWaterCooling,
        phIoT:directZone,
        phIoT:elecHeating,
        phIoT:equip,
        phIoT:fcu,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:zone ;
    rdfs:label "Bravo FCU-3" ;
    phIoT:chilledWaterRef _:b-001e ;
    ph:dis "Bravo FCU-3" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 .

_:b-009a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo FCU-3 Cooling Valve Output" ;
    ph:dis "Bravo FCU-3 Cooling Valve Output" ;
    phIoT:equipRef _:b-0099 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-079c-69c5-b39f-f23c91a70cca .

_:0bbb61eb-079c-69c5-b39f-f23c91a70cca rdfs:label "{sourcePointName:ChwVlv, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ChwVlv" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-009b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve ;
    rdfs:label "Bravo FCU-3 Heating Valve Output" ;
    ph:dis "Bravo FCU-3 Heating Valve Output" ;
    phIoT:equipRef _:b-0099 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-079c-69c6-b3a0-f23c91a70cca .

_:0bbb61eb-079c-69c6-b3a0-f23c91a70cca rdfs:label "{precision:0, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, backgroundPoint}" ;
    _:precision 0 ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-009c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-3 Zone Temperature" ;
    ph:dis "Bravo FCU-3 Zone Temperature" ;
    phIoT:equipRef _:b-0099 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07ab-ac00-b3a1-f23c91a70cca .

_:0bbb61eb-07ab-ac00-b3a1-f23c91a70cca rdfs:label "{sourcePointName:SpcTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SpcTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-009d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-3 Zone Temperature Setpoint" ;
    ph:dis "Bravo FCU-3 Zone Temperature Setpoint" ;
    phIoT:equipRef _:b-0099 ;
    ph:kind "Number" ;
    ph:maxVal 327 ;
    ph:minVal -273 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07ab-ac01-b3a2-f23c91a70cca .

_:0bbb61eb-07ab-ac01-b3a2-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-009e a phIoT:fcu,
        phIoT:thermostat ;
    ph:hasTag phIoT:chilledWaterCooling,
        phIoT:directZone,
        phIoT:elecHeating,
        phIoT:equip,
        phIoT:fcu,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:zone ;
    rdfs:label "Bravo FCU-4" ;
    phIoT:chilledWaterRef _:b-001e ;
    ph:dis "Bravo FCU-4" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 .

_:b-009f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo FCU-4 Cooling Valve Output" ;
    ph:dis "Bravo FCU-4 Cooling Valve Output" ;
    phIoT:equipRef _:b-009e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07ba-ee40-b3a3-f23c91a70cca .

_:0bbb61eb-07ba-ee40-b3a3-f23c91a70cca rdfs:label "{sourcePointName:ChwVlv, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ChwVlv" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-00a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phIoT:valve ;
    rdfs:label "Bravo FCU-4 Heating Valve Output" ;
    ph:dis "Bravo FCU-4 Heating Valve Output" ;
    phIoT:equipRef _:b-009e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07ba-ee41-b3a4-f23c91a70cca .

_:0bbb61eb-07ba-ee41-b3a4-f23c91a70cca rdfs:label "{precision:0, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, backgroundPoint}" ;
    _:precision 0 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-00a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-4 Zone Temperature" ;
    ph:dis "Bravo FCU-4 Zone Temperature" ;
    phIoT:equipRef _:b-009e ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07ba-ee42-b3a5-f23c91a70cca .

_:0bbb61eb-07ba-ee42-b3a5-f23c91a70cca rdfs:label "{sourcePointName:SpcTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SpcTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-00a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo FCU-4 Zone Temperature Setpoint" ;
    ph:dis "Bravo FCU-4 Zone Temperature Setpoint" ;
    phIoT:equipRef _:b-009e ;
    ph:kind "Number" ;
    ph:maxVal 327 ;
    ph:minVal -273 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00a3 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07ba-ee43-b3a6-f23c91a70cca .

_:0bbb61eb-07ba-ee43-b3a6-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-00a3 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo FCUs" ;
    ph:dis "Bravo FCUs" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-07ba-ee44-b3a7-f23c91a70cca .

_:0bbb61eb-07ba-ee44-b3a7-f23c91a70cca rdfs:label "{equipType}" .

_:b-00a4 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo Fans" ;
    ph:dis "Bravo Fans" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-07ba-ee45-b3a8-f23c91a70cca .

_:0bbb61eb-07ba-ee45-b3a8-f23c91a70cca rdfs:label "{equipType}" .

_:b-00a5 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:pump,
        phScience:water ;
    rdfs:label "Bravo HHW Pump 1" ;
    ph:dis "Bravo HHW Pump 1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab .

_:b-00a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Bravo HHW Pump 1 HHW Pump Status" ;
    ph:dis "Bravo HHW Pump 1 HHW Pump Status" ;
    ph:enum "false,true" ;
    phIoT:equipRef _:b-00a5 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07ba-ee46-b3a9-f23c91a70cca .

_:0bbb61eb-07ba-ee46-b3a9-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, backgroundPoint, status}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-00a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed,
        phScience:water ;
    rdfs:label "Bravo HHW Pump 1 HHW Pump VFD Speed" ;
    ph:dis "Bravo HHW Pump 1 HHW Pump VFD Speed" ;
    phIoT:equipRef _:b-00a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07ba-ee47-b3aa-f23c91a70cca .

_:0bbb61eb-07ba-ee47-b3aa-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-00a8 a phIoT:equip ;
    ph:hasTag phIoT:equip,
        phIoT:hot,
        phIoT:hvac,
        phIoT:pump,
        phScience:water ;
    rdfs:label "Bravo HHW Pump 2" ;
    ph:dis "Bravo HHW Pump 2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab .

_:b-00a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:water ;
    rdfs:label "Bravo HHW Pump 2 HHW Pump Status" ;
    ph:dis "Bravo HHW Pump 2 HHW Pump Status" ;
    ph:enum "false,true" ;
    phIoT:equipRef _:b-00a8 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07ca-3080-b3ab-f23c91a70cca .

_:0bbb61eb-07ca-3080-b3ab-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint, status}" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cur,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:pump,
        phIoT:sensor,
        phScience:speed,
        phScience:water ;
    rdfs:label "Bravo HHW Pump 2 HHW Pump VFD Speed" ;
    ph:dis "Bravo HHW Pump 2 HHW Pump VFD Speed" ;
    phIoT:equipRef _:b-00a8 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-00ab ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07ca-3081-b3ac-f23c91a70cca .

_:0bbb61eb-07ca-3081-b3ac-f23c91a70cca rdfs:label "{precision:2, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, backgroundPoint}" ;
    _:precision 2 ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-00ab a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo HW System" ;
    ph:dis "Bravo HW System" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-07ca-3082-b3ad-f23c91a70cca .

_:0bbb61eb-07ca-3082-b3ad-f23c91a70cca rdfs:label "{equipType}" .

_:b-00ac a phIoT:rtu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:rtu,
        phIoT:singleDuct,
        phIoT:vavZone ;
    rdfs:label "Bravo RTU-1" ;
    ph:dis "Bravo RTU-1" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    _:custom _:0bbb61eb-07ca-3083-b3ae-f23c91a70cca .

_:0bbb61eb-07ca-3083-b3ae-f23c91a70cca rdfs:label "{designDischargeAirFlow:15300cfm, steamHumidifier, designHotWaterLeavingTemp:65\u00b0F, designHotWaterPower:145MMBTU/h, designOutsideAirFlowMin:3500cfm, designDischargeFanAirDeltaPressure:7.04inH\u2082O, designSource:Drawings, designChilledWaterLeavingTemp:59\u00b0F, designChilledWaterPower:722.3MMBTU/h, designHotWaterFlow:24.1gal/min, designChilledWaterFlow:96.4gal/min, designReturnAirFlow:15300cfm, designHotWaterEnteringTemp:75\u00b0F, designOutsideAirFlow:15300cfm, designReturnFanPower:15hp, designChilledWaterEnteringTemp:44\u00b0F, designDischargeFanPower:40hp, designReturnFanAirDeltaPressure:1.66inH\u2082O}" ;
    _:designDischargeAirFlow 15300 ;
    _:designHotWaterLeavingTemp 65 ;
    _:designHotWaterPower 145 ;
    _:designOutsideAirFlowMin 3500 ;
    _:designDischargeFanAirDeltaPressure 7.04 ;
    _:designSource "Drawings" ;
    _:designChilledWaterLeavingTemp 59 ;
    _:designChilledWaterPower 722.3 ;
    _:designHotWaterFlow 24.1 ;
    _:designChilledWaterFlow 96.4 ;
    _:designReturnAirFlow 15300 ;
    _:designHotWaterEnteringTemp 75 ;
    _:designOutsideAirFlow 15300 ;
    _:designReturnFanPower 15 ;
    _:designChilledWaterEnteringTemp 44 ;
    _:designDischargeFanPower 40 ;
    _:designReturnFanAirDeltaPressure 1.66 .

_:b-00ad a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:computed,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 AHU Operation Mode" ;
    ph:dis "Bravo RTU-1 AHU Operation Mode" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07d9-72c0-b3af-f23c91a70cca .

_:0bbb61eb-07d9-72c0-b3af-f23c91a70cca rdfs:label "{mode, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo RTU-1 Cooling Valve Output" ;
    ph:dis "Bravo RTU-1 Cooling Valve Output" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07d9-72c1-b3b0-f23c91a70cca .

_:0bbb61eb-07d9-72c1-b3b0-f23c91a70cca rdfs:label "{sourcePointName:CWV, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "CWV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-00af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Exhaust Air Damper Output" ;
    ph:dis "Bravo RTU-1 Exhaust Air Damper Output" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07d9-72c2-b3b1-f23c91a70cca .

_:0bbb61eb-07d9-72c2-b3b1-f23c91a70cca rdfs:label "{sourcePointName:EAD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00b0 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 Fan Power (Auto-computed)" ;
    ph:dis "Bravo RTU-1 Fan Power (Auto-computed)" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07d9-72c3-b3b2-f23c91a70cca .

_:0bbb61eb-07d9-72c3-b3b2-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-04-09T01:00:02.664-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-00b1 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 Heating/Cooling Load (Auto-computed)" ;
    ph:dis "Bravo RTU-1 Heating/Cooling Load (Auto-computed)" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "BTU/h" ;
    _:custom _:0bbb61eb-07d9-72c4-b3b3-f23c91a70cca .

_:0bbb61eb-07d9-72c4-b3b3-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point ;
    rdfs:label "Bravo RTU-1 Humidifier Enable" ;
    ph:dis "Bravo RTU-1 Humidifier Enable" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07d9-72c5-b3b4-f23c91a70cca .

_:0bbb61eb-07d9-72c5-b3b4-f23c91a70cca rdfs:label "{sourcePointName:HUM_ENABLE, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HUM_ENABLE" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Bravo RTU-1 Humidifier Output" ;
    ph:dis "Bravo RTU-1 Humidifier Output" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07d9-72c6-b3b5-f23c91a70cca .

_:0bbb61eb-07d9-72c6-b3b5-f23c91a70cca rdfs:label "{sourcePointName:HUM VLV, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HUM VLV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-00b4 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:computed,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo RTU-1 Max Damper Position" ;
    ph:dis "Bravo RTU-1 Max Damper Position" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07d9-72c7-b3b6-f23c91a70cca .

_:0bbb61eb-07d9-72c7-b3b6-f23c91a70cca ph:hasTag ph:max ;
    rdfs:label "{max, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 Min Outdoor Air Flow Setpoint" ;
    ph:dis "Bravo RTU-1 Min Outdoor Air Flow Setpoint" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07d9-72c8-b3b7-f23c91a70cca .

_:0bbb61eb-07d9-72c8-b3b7-f23c91a70cca ph:hasTag ph:min ;
    rdfs:label "{min, sourcePointName:MinOA_SP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "MinOA_SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-00b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Min Outdoor Air Flow/10" ;
    ph:dis "Bravo RTU-1 Min Outdoor Air Flow/10" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-07d9-72c9-b3b8-f23c91a70cca .

_:0bbb61eb-07d9-72c9-b3b8-f23c91a70cca ph:hasTag ph:min ;
    rdfs:label "{min, sourcePointName:MIN OA CFM / 10, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MIN OA CFM / 10" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Minimum Outside Air Damper Output" ;
    ph:dis "Bravo RTU-1 Minimum Outside Air Damper Output" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07d9-72ca-b3b9-f23c91a70cca .

_:0bbb61eb-07d9-72ca-b3b9-f23c91a70cca rdfs:label "{sourcePointName:Min OAD, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, outsideMin, backgroundPoint}" ;
    _:sourcePointName "Min OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-00b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-1 Mixed Air Temperature" ;
    ph:dis "Bravo RTU-1 Mixed Air Temperature" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07d9-72cb-b3ba-f23c91a70cca .

_:0bbb61eb-07d9-72cb-b3ba-f23c91a70cca rdfs:label "{sourcePointName:MAT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-1 Mixed Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-1 Mixed Air Temperature Setpoint" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07d9-72cc-b3bb-f23c91a70cca .

_:0bbb61eb-07d9-72cc-b3bb-f23c91a70cca rdfs:label "{sourcePointName:MAT STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Bravo RTU-1 Outside Air Damper Output" ;
    ph:dis "Bravo RTU-1 Outside Air Damper Output" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07e8-b500-b3bc-f23c91a70cca .

_:0bbb61eb-07e8-b500-b3bc-f23c91a70cca rdfs:label "{sourcePointName:OAD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-00bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Outside Air Flow" ;
    ph:dis "Bravo RTU-1 Outside Air Flow" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-07e8-b501-b3bd-f23c91a70cca .

_:0bbb61eb-07e8-b501-b3bd-f23c91a70cca rdfs:label "{sourcePointName:OA CFM, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "OA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00bc a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 Outside Air Percentage (Auto-computed)" ;
    ph:dis "Bravo RTU-1 Outside Air Percentage (Auto-computed)" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07e8-b502-b3be-f23c91a70cca .

_:0bbb61eb-07e8-b502-b3be-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-04-09T01:00:02.656-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-04-09T01:00:02.656-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-00bd a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-1 Percent Outside Air" ;
    ph:dis "Bravo RTU-1 Percent Outside Air" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07e8-b503-b3bf-f23c91a70cca .

_:0bbb61eb-07e8-b503-b3bf-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Return Air Damper Output" ;
    ph:dis "Bravo RTU-1 Return Air Damper Output" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07f7-f740-b3c0-f23c91a70cca .

_:0bbb61eb-07f7-f740-b3c0-f23c91a70cca rdfs:label "{sourcePointName:RET/REL DAMPER, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RET/REL DAMPER" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-00bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Return Air Flow" ;
    ph:dis "Bravo RTU-1 Return Air Flow" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-07f7-f741-b3c1-f23c91a70cca .

_:0bbb61eb-07f7-f741-b3c1-f23c91a70cca rdfs:label "{sourcePointName:RA CFM, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Return Air Humidity" ;
    ph:dis "Bravo RTU-1 Return Air Humidity" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07f7-f742-b3c2-f23c91a70cca .

_:0bbb61eb-07f7-f742-b3c2-f23c91a70cca rdfs:label "{sourcePointName:RAH, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-00c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-1 Return Air Temperature" ;
    ph:dis "Bravo RTU-1 Return Air Temperature" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07f7-f743-b3c3-f23c91a70cca .

_:0bbb61eb-07f7-f743-b3c3-f23c91a70cca rdfs:label "{sourcePointName:RAT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-00c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Return Fan Status" ;
    ph:dis "Bravo RTU-1 Return Fan Status" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-07f7-f744-b3c4-f23c91a70cca .

_:0bbb61eb-07f7-f744-b3c4-f23c91a70cca rdfs:label "{sourcePointName:RF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-00c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Bravo RTU-1 Return Fan VFD Speed" ;
    ph:dis "Bravo RTU-1 Return Fan VFD Speed" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07f7-f745-b3c5-f23c91a70cca .

_:0bbb61eb-07f7-f745-b3c5-f23c91a70cca rdfs:label "{sourcePointName:ACT_OUTPUT_SPEED, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ACT_OUTPUT_SPEED" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-00c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Supply Air Flow" ;
    ph:dis "Bravo RTU-1 Supply Air Flow" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-07f7-f746-b3c6-f23c91a70cca .

_:0bbb61eb-07f7-f746-b3c6-f23c91a70cca rdfs:label "{sourcePointName:SA CFM, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Supply Air Humidity" ;
    ph:dis "Bravo RTU-1 Supply Air Humidity" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07f7-f747-b3c7-f23c91a70cca .

_:0bbb61eb-07f7-f747-b3c7-f23c91a70cca rdfs:label "{sourcePointName:DAH, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-00c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 Supply Air Humidity Setpoint" ;
    ph:dis "Bravo RTU-1 Supply Air Humidity Setpoint" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sp ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-07f7-f748-b3c8-f23c91a70cca .

_:0bbb61eb-07f7-f748-b3c8-f23c91a70cca rdfs:label "{sourcePointName:Humidity SP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Humidity SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-00c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 Supply Air Pressure Setpoint" ;
    ph:dis "Bravo RTU-1 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-07f7-f749-b3c9-f23c91a70cca .

_:0bbb61eb-07f7-f749-b3c9-f23c91a70cca rdfs:label "{static, sourcePointName:Static Stpt, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Static Stpt" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-00c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Supply Air Static Pressure" ;
    ph:dis "Bravo RTU-1 Supply Air Static Pressure" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-07f7-f74a-b3ca-f23c91a70cca .

_:0bbb61eb-07f7-f74a-b3ca-f23c91a70cca rdfs:label "{sourcePointName:DISCH STATIC, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DISCH STATIC" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-00c9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-1 Supply Air Temperature" ;
    ph:dis "Bravo RTU-1 Supply Air Temperature" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-07f7-f74b-b3cb-f23c91a70cca .

_:0bbb61eb-07f7-f74b-b3cb-f23c91a70cca rdfs:label "{sourcePointName:DAT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-1 Supply Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-1 Supply Air Temperature Setpoint" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0807-3980-b3cc-f23c91a70cca .

_:0bbb61eb-0807-3980-b3cc-f23c91a70cca rdfs:label "{sourcePointName:DAT STPT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-00cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 Supply Fan Status" ;
    ph:dis "Bravo RTU-1 Supply Fan Status" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0807-3981-b3cd-f23c91a70cca .

_:0bbb61eb-0807-3981-b3cd-f23c91a70cca rdfs:label "{sourcePointName:SF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-00cc a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-1 TU Air Flow (Auto-computed)" ;
    ph:dis "Bravo RTU-1 TU Air Flow (Auto-computed)" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0807-3982-b3ce-f23c91a70cca .

_:0bbb61eb-0807-3982-b3ce-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00cd a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-1 VAV Total Flow" ;
    ph:dis "Bravo RTU-1 VAV Total Flow" ;
    phIoT:equipRef _:b-00ac ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0807-3983-b3cf-f23c91a70cca .

_:0bbb61eb-0807-3983-b3cf-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00ce a phIoT:rtu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:rtu,
        phIoT:singleDuct,
        phIoT:vavZone ;
    rdfs:label "Bravo RTU-2" ;
    ph:dis "Bravo RTU-2" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    _:custom _:0bbb61eb-0816-7bc0-b3d0-f23c91a70cca .

_:0bbb61eb-0816-7bc0-b3d0-f23c91a70cca rdfs:label "{designDischargeAirFlow:30000cfm, steamHumidifier, designHotWaterLeavingTemp:65\u00b0F, designHotWaterPower:288MMBTU/h, designOutsideAirFlowMin:6750cfm, designDischargeFanAirDeltaPressure:6.4inH\u2082O, designSource:Drawings, designChilledWaterLeavingTemp:59.2\u00b0F, designChilledWaterPower:1225.8MMBTU/h, designHotWaterFlow:48gal/min, designChilledWaterFlow:160.9gal/min, designReturnAirFlow:30000cfm, designHotWaterEnteringTemp:75\u00b0F, designOutsideAirFlow:30000cfm, designReturnFanPower:25hp, designChilledWaterEnteringTemp:44\u00b0F, designDischargeFanPower:50hp, designReturnFanAirDeltaPressure:1.62inH\u2082O}" ;
    _:designDischargeAirFlow 30000 ;
    _:designHotWaterLeavingTemp 65 ;
    _:designHotWaterPower 288 ;
    _:designOutsideAirFlowMin 6750 ;
    _:designDischargeFanAirDeltaPressure 6.4 ;
    _:designSource "Drawings" ;
    _:designChilledWaterLeavingTemp 59.2 ;
    _:designChilledWaterPower 1225.8 ;
    _:designHotWaterFlow 48 ;
    _:designChilledWaterFlow 160.9 ;
    _:designReturnAirFlow 30000 ;
    _:designHotWaterEnteringTemp 75 ;
    _:designOutsideAirFlow 30000 ;
    _:designReturnFanPower 25 ;
    _:designChilledWaterEnteringTemp 44 ;
    _:designDischargeFanPower 50 ;
    _:designReturnFanAirDeltaPressure 1.62 .

_:b-00cf a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:computed,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 AHU Operation Mode" ;
    ph:dis "Bravo RTU-2 AHU Operation Mode" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0816-7bc1-b3d1-f23c91a70cca .

_:0bbb61eb-0816-7bc1-b3d1-f23c91a70cca rdfs:label "{mode, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Calculated Outdoor Air Flow Setpoint" ;
    ph:dis "Bravo RTU-2 Calculated Outdoor Air Flow Setpoint" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0816-7bc2-b3d2-f23c91a70cca .

_:0bbb61eb-0816-7bc2-b3d2-f23c91a70cca rdfs:label "{predictionConf:0.3970116854281743, sourcePointName:MinOA_SP, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3970116854281743 ;
    _:sourcePointName "MinOA_SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00d1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo RTU-2 Cooling Valve Output" ;
    ph:dis "Bravo RTU-2 Cooling Valve Output" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0816-7bc3-b3d3-f23c91a70cca .

_:0bbb61eb-0816-7bc3-b3d3-f23c91a70cca rdfs:label "{predictionConf:0.5846394026860828, sourcePointName:CWV, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5846394026860828 ;
    _:sourcePointName "CWV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-00d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Exhaust Air Damper Output" ;
    ph:dis "Bravo RTU-2 Exhaust Air Damper Output" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0816-7bc4-b3d4-f23c91a70cca .

_:0bbb61eb-0816-7bc4-b3d4-f23c91a70cca rdfs:label "{predictionConf:0.6232903565384572, sourcePointName:EAD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6232903565384572 ;
    _:sourcePointName "EAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00d3 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Fan Power (Auto-computed)" ;
    ph:dis "Bravo RTU-2 Fan Power (Auto-computed)" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0816-7bc5-b3d5-f23c91a70cca .

_:0bbb61eb-0816-7bc5-b3d5-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-04-09T01:00:02.664-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-00d4 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Heating/Cooling Load (Auto-computed)" ;
    ph:dis "Bravo RTU-2 Heating/Cooling Load (Auto-computed)" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "BTU/h" ;
    _:custom _:0bbb61eb-0816-7bc6-b3d6-f23c91a70cca .

_:0bbb61eb-0816-7bc6-b3d6-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point ;
    rdfs:label "Bravo RTU-2 Humidifier Enable" ;
    ph:dis "Bravo RTU-2 Humidifier Enable" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0835-0040-b3d7-f23c91a70cca .

_:0bbb61eb-0835-0040-b3d7-f23c91a70cca rdfs:label "{predictionConf:0.2169429859073283, sourcePointName:HUM_ENABLE, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.2169429859073283 ;
    _:sourcePointName "HUM_ENABLE" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Bravo RTU-2 Humidifier Output" ;
    ph:dis "Bravo RTU-2 Humidifier Output" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0835-0041-b3d8-f23c91a70cca .

_:0bbb61eb-0835-0041-b3d8-f23c91a70cca rdfs:label "{predictionConf:0.7439557600414519, sourcePointName:HUM VLV, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7439557600414519 ;
    _:sourcePointName "HUM VLV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00d7 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:computed,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo RTU-2 Max Damper Position" ;
    ph:dis "Bravo RTU-2 Max Damper Position" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0835-0042-b3d9-f23c91a70cca .

_:0bbb61eb-0835-0042-b3d9-f23c91a70cca ph:hasTag ph:max ;
    rdfs:label "{max, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Min OA Flow Setpoint" ;
    ph:dis "Bravo RTU-2 Min OA Flow Setpoint" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0835-0043-b3da-f23c91a70cca .

_:0bbb61eb-0835-0043-b3da-f23c91a70cca rdfs:label "{predictionConf:0.2305698711556413, sourcePointName:MINOASTPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, outsideMin, backgroundPoint}" ;
    _:predictionConf 0.2305698711556413 ;
    _:sourcePointName "MINOASTPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-00d9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Min Outdoor Air Flow" ;
    ph:dis "Bravo RTU-2 Min Outdoor Air Flow" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0835-0044-b3db-f23c91a70cca .

_:0bbb61eb-0835-0044-b3db-f23c91a70cca ph:hasTag ph:min ;
    rdfs:label "{predictionConf:0.5591032698291575, min, sourcePointName:MIN OA CFM / 10, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5591032698291575 ;
    _:sourcePointName "MIN OA CFM / 10" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-00da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Minimum Outside Air Damper Output" ;
    ph:dis "Bravo RTU-2 Minimum Outside Air Damper Output" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0835-0045-b3dc-f23c91a70cca .

_:0bbb61eb-0835-0045-b3dc-f23c91a70cca rdfs:label "{predictionConf:0.7226466689139898, sourcePointName:Min OAD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, outsideMin, backgroundPoint}" ;
    _:predictionConf 0.7226466689139898 ;
    _:sourcePointName "Min OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-00db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-2 Mixed Air Temperature" ;
    ph:dis "Bravo RTU-2 Mixed Air Temperature" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0835-0046-b3dd-f23c91a70cca .

_:0bbb61eb-0835-0046-b3dd-f23c91a70cca rdfs:label "{predictionConf:0.5092275130999935, sourcePointName:MAT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5092275130999935 ;
    _:sourcePointName "MAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-2 Mixed Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-2 Mixed Air Temperature Setpoint" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0835-0047-b3de-f23c91a70cca .

_:0bbb61eb-0835-0047-b3de-f23c91a70cca rdfs:label "{predictionConf:0.41409123546331406, sourcePointName:MAT STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.41409123546331406 ;
    _:sourcePointName "MAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Bravo RTU-2 Outside Air Damper Output" ;
    ph:dis "Bravo RTU-2 Outside Air Damper Output" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0835-0048-b3df-f23c91a70cca .

_:0bbb61eb-0835-0048-b3df-f23c91a70cca rdfs:label "{predictionConf:0.7395401248861597, sourcePointName:OAD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7395401248861597 ;
    _:sourcePointName "OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-00de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Outside Air Flow" ;
    ph:dis "Bravo RTU-2 Outside Air Flow" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0835-0049-b3e0-f23c91a70cca .

_:0bbb61eb-0835-0049-b3e0-f23c91a70cca rdfs:label "{predictionConf:0.7870789837941534, sourcePointName:OA CFM, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7870789837941534 ;
    _:sourcePointName "OA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-00df a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Outside Air Percentage (Auto-computed)" ;
    ph:dis "Bravo RTU-2 Outside Air Percentage (Auto-computed)" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0835-004a-b3e1-f23c91a70cca .

_:0bbb61eb-0835-004a-b3e1-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-12T01:00:04.793-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-00e0 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-2 Percent Outside Air" ;
    ph:dis "Bravo RTU-2 Percent Outside Air" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0835-004b-b3e2-f23c91a70cca .

_:0bbb61eb-0835-004b-b3e2-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00e1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Return Air Damper Output" ;
    ph:dis "Bravo RTU-2 Return Air Damper Output" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0844-4280-b3e3-f23c91a70cca .

_:0bbb61eb-0844-4280-b3e3-f23c91a70cca rdfs:label "{predictionConf:0.3561100767369028, sourcePointName:RET/REL DAMPER, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3561100767369028 ;
    _:sourcePointName "RET/REL DAMPER" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Return Air Flow" ;
    ph:dis "Bravo RTU-2 Return Air Flow" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0844-4281-b3e4-f23c91a70cca .

_:0bbb61eb-0844-4281-b3e4-f23c91a70cca rdfs:label "{predictionConf:0.8263008623409421, sourcePointName:RA CFM, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.8263008623409421 ;
    _:sourcePointName "RA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Return Air Humidity" ;
    ph:dis "Bravo RTU-2 Return Air Humidity" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0844-4282-b3e5-f23c91a70cca .

_:0bbb61eb-0844-4282-b3e5-f23c91a70cca rdfs:label "{predictionConf:0.7016271134196499, sourcePointName:RAH, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7016271134196499 ;
    _:sourcePointName "RAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-2 Return Air Temperature" ;
    ph:dis "Bravo RTU-2 Return Air Temperature" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0844-4283-b3e6-f23c91a70cca .

_:0bbb61eb-0844-4283-b3e6-f23c91a70cca rdfs:label "{predictionConf:0.5745623242771728, sourcePointName:RAT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5745623242771728 ;
    _:sourcePointName "RAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-00e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Return Fan Status" ;
    ph:dis "Bravo RTU-2 Return Fan Status" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0844-4284-b3e7-f23c91a70cca .

_:0bbb61eb-0844-4284-b3e7-f23c91a70cca rdfs:label "{predictionConf:0.5721715629985896, sourcePointName:RF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5721715629985896 ;
    _:sourcePointName "RF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-00e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Bravo RTU-2 Return Fan VFD Speed" ;
    ph:dis "Bravo RTU-2 Return Fan VFD Speed" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0844-4285-b3e8-f23c91a70cca .

_:0bbb61eb-0844-4285-b3e8-f23c91a70cca rdfs:label "{predictionConf:0.13813130060214382, sourcePointName:ACT_OUTPUT_SPEED, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.13813130060214382 ;
    _:sourcePointName "ACT_OUTPUT_SPEED" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-00e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Supply Air Flow" ;
    ph:dis "Bravo RTU-2 Supply Air Flow" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0844-4286-b3e9-f23c91a70cca .

_:0bbb61eb-0844-4286-b3e9-f23c91a70cca rdfs:label "{predictionConf:0.7841375570046363, sourcePointName:SA CFM, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7841375570046363 ;
    _:sourcePointName "SA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Supply Air Humidity" ;
    ph:dis "Bravo RTU-2 Supply Air Humidity" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0844-4287-b3ea-f23c91a70cca .

_:0bbb61eb-0844-4287-b3ea-f23c91a70cca rdfs:label "{predictionConf:0.7933659564917551, sourcePointName:DAH, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7933659564917551 ;
    _:sourcePointName "DAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-00e9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Supply Air Humidity Setpoint" ;
    ph:dis "Bravo RTU-2 Supply Air Humidity Setpoint" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sp ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0844-4288-b3eb-f23c91a70cca .

_:0bbb61eb-0844-4288-b3eb-f23c91a70cca rdfs:label "{predictionConf:0.7045004074770955, sourcePointName:Humidity SP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7045004074770955 ;
    _:sourcePointName "Humidity SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-00ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Supply Air Static Pressure" ;
    ph:dis "Bravo RTU-2 Supply Air Static Pressure" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-0844-4289-b3ec-f23c91a70cca .

_:0bbb61eb-0844-4289-b3ec-f23c91a70cca rdfs:label "{predictionConf:0.3539915786588711, sourcePointName:DISCH STATIC, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3539915786588711 ;
    _:sourcePointName "DISCH STATIC" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-00eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 Supply Air Static Pressure Setpoint" ;
    ph:dis "Bravo RTU-2 Supply Air Static Pressure Setpoint" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-0844-428a-b3ed-f23c91a70cca .

_:0bbb61eb-0844-428a-b3ed-f23c91a70cca rdfs:label "{predictionConf:0.48636472322277824, sourcePointName:Static Stpt, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.48636472322277824 ;
    _:sourcePointName "Static Stpt" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-00ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-2 Supply Air Temperature" ;
    ph:dis "Bravo RTU-2 Supply Air Temperature" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0844-428b-b3ee-f23c91a70cca .

_:0bbb61eb-0844-428b-b3ee-f23c91a70cca rdfs:label "{predictionConf:0.5598774100147106, sourcePointName:DAT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5598774100147106 ;
    _:sourcePointName "DAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-2 Supply Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-2 Supply Air Temperature Setpoint" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0844-428c-b3ef-f23c91a70cca .

_:0bbb61eb-0844-428c-b3ef-f23c91a70cca rdfs:label "{predictionConf:0.6936845307741977, sourcePointName:DAT STPT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6936845307741977 ;
    _:sourcePointName "DAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-00ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 Supply Fan Status" ;
    ph:dis "Bravo RTU-2 Supply Fan Status" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0844-428d-b3f0-f23c91a70cca .

_:0bbb61eb-0844-428d-b3f0-f23c91a70cca rdfs:label "{predictionConf:0.6818756457191736, sourcePointName:SF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6818756457191736 ;
    _:sourcePointName "SF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-00ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Bravo RTU-2 Supply Fan VFD Speed" ;
    ph:dis "Bravo RTU-2 Supply Fan VFD Speed" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0844-428e-b3f1-f23c91a70cca .

_:0bbb61eb-0844-428e-b3f1-f23c91a70cca rdfs:label "{predictionConf:0.13813130060214382, sourcePointName:ACT_OUTPUT_SPEED, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.13813130060214382 ;
    _:sourcePointName "ACT_OUTPUT_SPEED" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-00f0 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-2 TU Air Flow (Auto-computed)" ;
    ph:dis "Bravo RTU-2 TU Air Flow (Auto-computed)" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0853-84c0-b3f2-f23c91a70cca .

_:0bbb61eb-0853-84c0-b3f2-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00f1 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-2 VAV Total Flow" ;
    ph:dis "Bravo RTU-2 VAV Total Flow" ;
    phIoT:equipRef _:b-00ce ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0862-c700-b3f3-f23c91a70cca .

_:0bbb61eb-0862-c700-b3f3-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00f2 a phIoT:rtu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:rtu,
        phIoT:singleDuct,
        phIoT:vavZone ;
    rdfs:label "Bravo RTU-3" ;
    ph:dis "Bravo RTU-3" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    _:custom _:0bbb61eb-0862-c701-b3f4-f23c91a70cca .

_:0bbb61eb-0862-c701-b3f4-f23c91a70cca rdfs:label "{designDischargeAirFlow:33600cfm, steamHumidifier, designHotWaterLeavingTemp:65\u00b0F, designHotWaterPower:318MMBTU/h, designOutsideAirFlowMin:7125cfm, designDischargeFanAirDeltaPressure:6.7inH\u2082O, designSource:Drawings, designChilledWaterLeavingTemp:58.9\u00b0F, designChilledWaterPower:1346.1MMBTU/h, designHotWaterFlow:53gal/min, designChilledWaterFlow:180.2gal/min, designReturnAirFlow:33600cfm, designHotWaterEnteringTemp:75\u00b0F, designOutsideAirFlow:33600cfm, designReturnFanPower:25hp, designChilledWaterEnteringTemp:44\u00b0F, designDischargeFanPower:60hp, designReturnFanAirDeltaPressure:1.63inH\u2082O}" ;
    _:designDischargeAirFlow 33600 ;
    _:designHotWaterLeavingTemp 65 ;
    _:designHotWaterPower 318 ;
    _:designOutsideAirFlowMin 7125 ;
    _:designDischargeFanAirDeltaPressure 6.7 ;
    _:designSource "Drawings" ;
    _:designChilledWaterLeavingTemp 58.9 ;
    _:designChilledWaterPower 1346.1 ;
    _:designHotWaterFlow 53 ;
    _:designChilledWaterFlow 180.2 ;
    _:designReturnAirFlow 33600 ;
    _:designHotWaterEnteringTemp 75 ;
    _:designOutsideAirFlow 33600 ;
    _:designReturnFanPower 25 ;
    _:designChilledWaterEnteringTemp 44 ;
    _:designDischargeFanPower 60 ;
    _:designReturnFanAirDeltaPressure 1.63 .

_:b-00f3 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:computed,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 AHU Operation Mode" ;
    ph:dis "Bravo RTU-3 AHU Operation Mode" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0862-c702-b3f5-f23c91a70cca .

_:0bbb61eb-0862-c702-b3f5-f23c91a70cca rdfs:label "{mode, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo RTU-3 Cooling Valve Output" ;
    ph:dis "Bravo RTU-3 Cooling Valve Output" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0862-c703-b3f6-f23c91a70cca .

_:0bbb61eb-0862-c703-b3f6-f23c91a70cca rdfs:label "{predictionConf:0.5846394026860828, sourcePointName:CWV, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5846394026860828 ;
    _:sourcePointName "CWV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Exhaust Air Damper Output" ;
    ph:dis "Bravo RTU-3 Exhaust Air Damper Output" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0881-4b80-b3f7-f23c91a70cca .

_:0bbb61eb-0881-4b80-b3f7-f23c91a70cca rdfs:label "{predictionConf:0.6232903565384572, sourcePointName:EAD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6232903565384572 ;
    _:sourcePointName "EAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00f6 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-3 Fan Power (Auto-computed)" ;
    ph:dis "Bravo RTU-3 Fan Power (Auto-computed)" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0881-4b81-b3f8-f23c91a70cca .

_:0bbb61eb-0881-4b81-b3f8-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-04-09T01:00:02.664-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-00f7 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-3 Heating/Cooling Load (Auto-computed)" ;
    ph:dis "Bravo RTU-3 Heating/Cooling Load (Auto-computed)" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "BTU/h" ;
    _:custom _:0bbb61eb-0890-8dc0-b3f9-f23c91a70cca .

_:0bbb61eb-0890-8dc0-b3f9-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point ;
    rdfs:label "Bravo RTU-3 Humidifier Enable" ;
    ph:dis "Bravo RTU-3 Humidifier Enable" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0890-8dc1-b3fa-f23c91a70cca .

_:0bbb61eb-0890-8dc1-b3fa-f23c91a70cca rdfs:label "{predictionConf:0.2169429859073283, sourcePointName:HUM_ENABLE, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.2169429859073283 ;
    _:sourcePointName "HUM_ENABLE" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-00f9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Bravo RTU-3 Humidifier Output" ;
    ph:dis "Bravo RTU-3 Humidifier Output" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dc2-b3fb-f23c91a70cca .

_:0bbb61eb-0890-8dc2-b3fb-f23c91a70cca rdfs:label "{predictionConf:0.7439557600414519, sourcePointName:HUM VLV, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7439557600414519 ;
    _:sourcePointName "HUM VLV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-00fa a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:computed,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo RTU-3 Max Damper Position" ;
    ph:dis "Bravo RTU-3 Max Damper Position" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dc3-b3fc-f23c91a70cca .

_:0bbb61eb-0890-8dc3-b3fc-f23c91a70cca ph:hasTag ph:max ;
    rdfs:label "{max, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-00fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-3 Min OA Flow Setpoint" ;
    ph:dis "Bravo RTU-3 Min OA Flow Setpoint" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0890-8dc4-b3fd-f23c91a70cca .

_:0bbb61eb-0890-8dc4-b3fd-f23c91a70cca rdfs:label "{predictionConf:0.2305698711556413, sourcePointName:MINOASTPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, outsideMin, backgroundPoint}" ;
    _:predictionConf 0.2305698711556413 ;
    _:sourcePointName "MINOASTPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-00fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Minimum Outside Air Damper Output" ;
    ph:dis "Bravo RTU-3 Minimum Outside Air Damper Output" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dc5-b3fe-f23c91a70cca .

_:0bbb61eb-0890-8dc5-b3fe-f23c91a70cca rdfs:label "{predictionConf:0.7226466689139898, sourcePointName:Min OAD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, outsideMin, backgroundPoint}" ;
    _:predictionConf 0.7226466689139898 ;
    _:sourcePointName "Min OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-00fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-3 Mixed Air Temperature" ;
    ph:dis "Bravo RTU-3 Mixed Air Temperature" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0890-8dc6-b3ff-f23c91a70cca .

_:0bbb61eb-0890-8dc6-b3ff-f23c91a70cca rdfs:label "{predictionConf:0.5092275130999935, sourcePointName:MAT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5092275130999935 ;
    _:sourcePointName "MAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-00fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-3 Mixed Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-3 Mixed Air Temperature Setpoint" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0890-8dc7-b400-f23c91a70cca .

_:0bbb61eb-0890-8dc7-b400-f23c91a70cca rdfs:label "{predictionConf:0.41409123546331406, sourcePointName:MAT STPT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.41409123546331406 ;
    _:sourcePointName "MAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-00ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Bravo RTU-3 Outside Air Damper Output" ;
    ph:dis "Bravo RTU-3 Outside Air Damper Output" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dc8-b401-f23c91a70cca .

_:0bbb61eb-0890-8dc8-b401-f23c91a70cca rdfs:label "{predictionConf:0.7395401248861597, sourcePointName:OAD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7395401248861597 ;
    _:sourcePointName "OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0100 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Outside Air Flow" ;
    ph:dis "Bravo RTU-3 Outside Air Flow" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0890-8dc9-b402-f23c91a70cca .

_:0bbb61eb-0890-8dc9-b402-f23c91a70cca rdfs:label "{predictionConf:0.7870789837941534, sourcePointName:OA CFM, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7870789837941534 ;
    _:sourcePointName "OA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0101 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-3 Outside Air Percentage (Auto-computed)" ;
    ph:dis "Bravo RTU-3 Outside Air Percentage (Auto-computed)" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0890-8dca-b403-f23c91a70cca .

_:0bbb61eb-0890-8dca-b403-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-12T01:00:04.793-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-0102 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-3 Percent Outside Air" ;
    ph:dis "Bravo RTU-3 Percent Outside Air" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dcb-b404-f23c91a70cca .

_:0bbb61eb-0890-8dcb-b404-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0103 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return ;
    rdfs:label "Bravo RTU-3 Return Air Damper Output" ;
    ph:dis "Bravo RTU-3 Return Air Damper Output" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dcc-b405-f23c91a70cca .

_:0bbb61eb-0890-8dcc-b405-f23c91a70cca rdfs:label "{predictionConf:0.3561100767369028, sourcePointName:RET/REL DAMPER, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3561100767369028 ;
    _:sourcePointName "RET/REL DAMPER" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0104 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Return Air Flow" ;
    ph:dis "Bravo RTU-3 Return Air Flow" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0890-8dcd-b406-f23c91a70cca .

_:0bbb61eb-0890-8dcd-b406-f23c91a70cca rdfs:label "{predictionConf:0.8263008623409421, sourcePointName:RA CFM, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.8263008623409421 ;
    _:sourcePointName "RA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0105 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Return Air Humidity" ;
    ph:dis "Bravo RTU-3 Return Air Humidity" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0890-8dce-b407-f23c91a70cca .

_:0bbb61eb-0890-8dce-b407-f23c91a70cca rdfs:label "{predictionConf:0.7016271134196499, sourcePointName:RAH, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7016271134196499 ;
    _:sourcePointName "RAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0106 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-3 Return Air Temperature" ;
    ph:dis "Bravo RTU-3 Return Air Temperature" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0890-8dcf-b408-f23c91a70cca .

_:0bbb61eb-0890-8dcf-b408-f23c91a70cca rdfs:label "{predictionConf:0.5745623242771728, sourcePointName:RAT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5745623242771728 ;
    _:sourcePointName "RAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0107 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Return Fan Status" ;
    ph:dis "Bravo RTU-3 Return Fan Status" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0890-8dd0-b409-f23c91a70cca .

_:0bbb61eb-0890-8dd0-b409-f23c91a70cca rdfs:label "{predictionConf:0.5721715629985896, sourcePointName:RF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5721715629985896 ;
    _:sourcePointName "RF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0108 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Bravo RTU-3 Return Fan VFD Speed" ;
    ph:dis "Bravo RTU-3 Return Fan VFD Speed" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-089f-d000-b40a-f23c91a70cca .

_:0bbb61eb-089f-d000-b40a-f23c91a70cca rdfs:label "{predictionConf:0.3324288739189246, sourcePointName:RTDrvSpd, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3324288739189246 ;
    _:sourcePointName "RTDrvSpd" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0109 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Supply Air Flow" ;
    ph:dis "Bravo RTU-3 Supply Air Flow" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-089f-d001-b40b-f23c91a70cca .

_:0bbb61eb-089f-d001-b40b-f23c91a70cca rdfs:label "{predictionConf:0.7841375570046363, sourcePointName:SA CFM, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7841375570046363 ;
    _:sourcePointName "SA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-010a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Supply Air Humidity" ;
    ph:dis "Bravo RTU-3 Supply Air Humidity" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-089f-d002-b40c-f23c91a70cca .

_:0bbb61eb-089f-d002-b40c-f23c91a70cca rdfs:label "{predictionConf:0.7933659564917551, sourcePointName:DAH, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7933659564917551 ;
    _:sourcePointName "DAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-010b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Bravo RTU-3 Supply Air Pressure Setpoint" ;
    ph:dis "Bravo RTU-3 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-089f-d003-b40d-f23c91a70cca .

_:0bbb61eb-089f-d003-b40d-f23c91a70cca rdfs:label "{predictionConf:0.48636472322277824, static, sourcePointName:Static Stpt, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.48636472322277824 ;
    _:sourcePointName "Static Stpt" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-010c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Supply Air Static Pressure" ;
    ph:dis "Bravo RTU-3 Supply Air Static Pressure" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-08af-1240-b40e-f23c91a70cca .

_:0bbb61eb-08af-1240-b40e-f23c91a70cca rdfs:label "{predictionConf:0.3539915786588711, sourcePointName:DISCH STATIC, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.3539915786588711 ;
    _:sourcePointName "DISCH STATIC" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-010d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-3 Supply Air Temperature" ;
    ph:dis "Bravo RTU-3 Supply Air Temperature" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08af-1241-b40f-f23c91a70cca .

_:0bbb61eb-08af-1241-b40f-f23c91a70cca rdfs:label "{predictionConf:0.5598774100147106, sourcePointName:DAT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.5598774100147106 ;
    _:sourcePointName "DAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-010e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-3 Supply Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-3 Supply Air Temperature Setpoint" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08af-1242-b410-f23c91a70cca .

_:0bbb61eb-08af-1242-b410-f23c91a70cca rdfs:label "{predictionConf:0.6936845307741977, sourcePointName:DAT STPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6936845307741977 ;
    _:sourcePointName "DAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-010f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 Supply Fan Status" ;
    ph:dis "Bravo RTU-3 Supply Fan Status" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08af-1243-b411-f23c91a70cca .

_:0bbb61eb-08af-1243-b411-f23c91a70cca rdfs:label "{predictionConf:0.6818756457191736, sourcePointName:SF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6818756457191736 ;
    _:sourcePointName "SF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0110 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Bravo RTU-3 Supply Fan VFD Speed" ;
    ph:dis "Bravo RTU-3 Supply Fan VFD Speed" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08af-1244-b412-f23c91a70cca .

_:0bbb61eb-08af-1244-b412-f23c91a70cca rdfs:label "{predictionConf:0.32036669663302475, sourcePointName:SPDrvSpd, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.32036669663302475 ;
    _:sourcePointName "SPDrvSpd" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0111 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-3 TU Air Flow (Auto-computed)" ;
    ph:dis "Bravo RTU-3 TU Air Flow (Auto-computed)" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08af-1245-b413-f23c91a70cca .

_:0bbb61eb-08af-1245-b413-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0112 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-3 VAV Total Flow" ;
    ph:dis "Bravo RTU-3 VAV Total Flow" ;
    phIoT:equipRef _:b-00f2 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08af-1246-b414-f23c91a70cca .

_:0bbb61eb-08af-1246-b414-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0113 a phIoT:rtu ;
    ph:hasTag phIoT:ahu,
        phIoT:chilledWaterCooling,
        phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:rtu,
        phIoT:singleDuct,
        phIoT:vavZone ;
    rdfs:label "Bravo RTU-4" ;
    ph:dis "Bravo RTU-4" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    _:custom _:0bbb61eb-08af-1247-b415-f23c91a70cca .

_:0bbb61eb-08af-1247-b415-f23c91a70cca rdfs:label "{designDischargeAirFlow:15700cfm, steamHumidifier, designHotWaterLeavingTemp:65\u00b0F, designHotWaterPower:243MMBTU/h, designOutsideAirFlowMin:7125cfm, designDischargeFanAirDeltaPressure:4.76inH\u2082O, designSource:Drawings, designChilledWaterLeavingTemp:58.9\u00b0F, designChilledWaterPower:1028.7MMBTU/h, designHotWaterFlow:41gal/min, designChilledWaterFlow:137.8gal/min, designReturnAirFlow:25700cfm, designHotWaterEnteringTemp:75\u00b0F, designOutsideAirFlow:25700cfm, designReturnFanPower:20hp, designChilledWaterEnteringTemp:44\u00b0F, designDischargeFanPower:40hp, designReturnFanAirDeltaPressure:1.64inH\u2082O}" ;
    _:designDischargeAirFlow 15700 ;
    _:designHotWaterLeavingTemp 65 ;
    _:designHotWaterPower 243 ;
    _:designOutsideAirFlowMin 7125 ;
    _:designDischargeFanAirDeltaPressure 4.76 ;
    _:designSource "Drawings" ;
    _:designChilledWaterLeavingTemp 58.9 ;
    _:designChilledWaterPower 1028.7 ;
    _:designHotWaterFlow 41 ;
    _:designChilledWaterFlow 137.8 ;
    _:designReturnAirFlow 25700 ;
    _:designHotWaterEnteringTemp 75 ;
    _:designOutsideAirFlow 25700 ;
    _:designReturnFanPower 20 ;
    _:designChilledWaterEnteringTemp 44 ;
    _:designDischargeFanPower 40 ;
    _:designReturnFanAirDeltaPressure 1.64 .

_:b-0114 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:computed,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 AHU Operation Mode" ;
    ph:dis "Bravo RTU-4 AHU Operation Mode" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08af-1248-b416-f23c91a70cca .

_:0bbb61eb-08af-1248-b416-f23c91a70cca rdfs:label "{mode, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0115 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:chilled,
        phIoT:cmd,
        phIoT:cool,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo RTU-4 Cooling Valve Output" ;
    ph:dis "Bravo RTU-4 Cooling Valve Output" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08af-1249-b417-f23c91a70cca .

_:0bbb61eb-08af-1249-b417-f23c91a70cca rdfs:label "{sourcePointName:CWV, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "CWV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0116 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:exhaust,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Exhaust Air Damper Output" ;
    ph:dis "Bravo RTU-4 Exhaust Air Damper Output" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08af-124a-b418-f23c91a70cca .

_:0bbb61eb-08af-124a-b418-f23c91a70cca rdfs:label "{sourcePointName:EAD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "EAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0117 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 Fan Power (Auto-computed)" ;
    ph:dis "Bravo RTU-4 Fan Power (Auto-computed)" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08af-124b-b419-f23c91a70cca .

_:0bbb61eb-08af-124b-b419-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-04-09T01:00:02.664-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-0118 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 Heating/Cooling Load (Auto-computed)" ;
    ph:dis "Bravo RTU-4 Heating/Cooling Load (Auto-computed)" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "BTU/h" ;
    _:custom _:0bbb61eb-08be-5480-b41a-f23c91a70cca .

_:0bbb61eb-08be-5480-b41a-f23c91a70cca rdfs:label "{cache, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0119 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:enable,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point ;
    rdfs:label "Bravo RTU-4 Humidifier Enable" ;
    ph:dis "Bravo RTU-4 Humidifier Enable" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08be-5481-b41b-f23c91a70cca .

_:0bbb61eb-08be-5481-b41b-f23c91a70cca rdfs:label "{sourcePointName:HUM_ENABLE, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HUM_ENABLE" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-011a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:his,
        phIoT:humidifier,
        phIoT:point,
        phScience:steam,
        phIoT:valve ;
    rdfs:label "Bravo RTU-4 Humidifier Output" ;
    ph:dis "Bravo RTU-4 Humidifier Output" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08be-5482-b41c-f23c91a70cca .

_:0bbb61eb-08be-5482-b41c-f23c91a70cca rdfs:label "{sourcePointName:HUM VLV, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "HUM VLV" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-011b a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:computed,
        phIoT:damper,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo RTU-4 Max Damper Position" ;
    ph:dis "Bravo RTU-4 Max Damper Position" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08be-5483-b41d-f23c91a70cca .

_:0bbb61eb-08be-5483-b41d-f23c91a70cca ph:hasTag ph:max ;
    rdfs:label "{max, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-011c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 Min Outdoor Air Flow Setpoint" ;
    ph:dis "Bravo RTU-4 Min Outdoor Air Flow Setpoint" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08cd-96c0-b41e-f23c91a70cca .

_:0bbb61eb-08cd-96c0-b41e-f23c91a70cca ph:hasTag ph:min ;
    rdfs:label "{min, sourcePointName:MinOA_SP, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "MinOA_SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-011d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Min Outdoor Air Flow/10" ;
    ph:dis "Bravo RTU-4 Min Outdoor Air Flow/10" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08cd-96c1-b41f-f23c91a70cca .

_:0bbb61eb-08cd-96c1-b41f-f23c91a70cca ph:hasTag ph:min ;
    rdfs:label "{min, sourcePointName:MIN OA CFM / 10, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MIN OA CFM / 10" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-011e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Minimum Outside Air Damper Output" ;
    ph:dis "Bravo RTU-4 Minimum Outside Air Damper Output" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08cd-96c2-b420-f23c91a70cca .

_:0bbb61eb-08cd-96c2-b420-f23c91a70cca rdfs:label "{sourcePointName:Min OAD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, outsideMin, backgroundPoint}" ;
    _:sourcePointName "Min OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-011f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-4 Mixed Air Temperature" ;
    ph:dis "Bravo RTU-4 Mixed Air Temperature" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08cd-96c3-b421-f23c91a70cca .

_:0bbb61eb-08cd-96c3-b421-f23c91a70cca rdfs:label "{sourcePointName:MAT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0120 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:mixed,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-4 Mixed Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-4 Mixed Air Temperature Setpoint" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08cd-96c4-b422-f23c91a70cca .

_:0bbb61eb-08cd-96c4-b422-f23c91a70cca rdfs:label "{sourcePointName:MAT STPT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "MAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0121 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:outside,
        phIoT:point ;
    rdfs:label "Bravo RTU-4 Outside Air Damper Output" ;
    ph:dis "Bravo RTU-4 Outside Air Damper Output" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08cd-96c5-b423-f23c91a70cca .

_:0bbb61eb-08cd-96c5-b423-f23c91a70cca rdfs:label "{sourcePointName:OAD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "OAD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0122 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Outside Air Flow" ;
    ph:dis "Bravo RTU-4 Outside Air Flow" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08cd-96c6-b424-f23c91a70cca .

_:0bbb61eb-08cd-96c6-b424-f23c91a70cca rdfs:label "{sourcePointName:OA CFM, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "OA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0123 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 Outside Air Percentage (Auto-computed)" ;
    ph:dis "Bravo RTU-4 Outside Air Percentage (Auto-computed)" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08cd-96c7-b425-f23c91a70cca .

_:0bbb61eb-08cd-96c7-b425-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-04-09T01:00:02.664-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-04-09T01:00:02.664-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-0124 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phIoT:his,
        phIoT:outside,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-4 Percent Outside Air" ;
    ph:dis "Bravo RTU-4 Percent Outside Air" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08cd-96c8-b426-f23c91a70cca .

_:0bbb61eb-08cd-96c8-b426-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0125 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:damper,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Return Air Damper Output" ;
    ph:dis "Bravo RTU-4 Return Air Damper Output" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08cd-96c9-b427-f23c91a70cca .

_:0bbb61eb-08cd-96c9-b427-f23c91a70cca rdfs:label "{sourcePointName:RET/REL DAMPER, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "RET/REL DAMPER" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0126 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Return Air Flow" ;
    ph:dis "Bravo RTU-4 Return Air Flow" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08cd-96ca-b428-f23c91a70cca .

_:0bbb61eb-08cd-96ca-b428-f23c91a70cca rdfs:label "{sourcePointName:RA CFM, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0127 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:return,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Return Air Humidity" ;
    ph:dis "Bravo RTU-4 Return Air Humidity" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08cd-96cb-b429-f23c91a70cca .

_:0bbb61eb-08cd-96cb-b429-f23c91a70cca rdfs:label "{sourcePointName:RAH, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0128 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-4 Return Air Temperature" ;
    ph:dis "Bravo RTU-4 Return Air Temperature" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08ec-1b40-b42a-f23c91a70cca .

_:0bbb61eb-08ec-1b40-b42a-f23c91a70cca rdfs:label "{sourcePointName:RAT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0129 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Return Fan Status" ;
    ph:dis "Bravo RTU-4 Return Fan Status" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08ec-1b41-b42b-f23c91a70cca .

_:0bbb61eb-08ec-1b41-b42b-f23c91a70cca rdfs:label "{sourcePointName:RF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "RF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-012a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:return,
        phIoT:sensor,
        phScience:speed ;
    rdfs:label "Bravo RTU-4 Return Fan VFD Speed" ;
    ph:dis "Bravo RTU-4 Return Fan VFD Speed" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08ec-1b42-b42c-f23c91a70cca .

_:0bbb61eb-08ec-1b42-b42c-f23c91a70cca rdfs:label "{sourcePointName:ACT_OUTPUT_SPEED, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "ACT_OUTPUT_SPEED" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-012b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Supply Air Flow" ;
    ph:dis "Bravo RTU-4 Supply Air Flow" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08ec-1b43-b42d-f23c91a70cca .

_:0bbb61eb-08ec-1b43-b42d-f23c91a70cca rdfs:label "{sourcePointName:SA CFM, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SA CFM" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-012c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Supply Air Humidity" ;
    ph:dis "Bravo RTU-4 Supply Air Humidity" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08ec-1b44-b42e-f23c91a70cca .

_:0bbb61eb-08ec-1b44-b42e-f23c91a70cca rdfs:label "{sourcePointName:DAH, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAH" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-012d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 Supply Air Humidity Setpoint" ;
    ph:dis "Bravo RTU-4 Supply Air Humidity Setpoint" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sp ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-08ec-1b45-b42f-f23c91a70cca .

_:0bbb61eb-08ec-1b45-b42f-f23c91a70cca rdfs:label "{sourcePointName:Humidity SP, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Humidity SP" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-012e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 Supply Air Pressure Setpoint" ;
    ph:dis "Bravo RTU-4 Supply Air Pressure Setpoint" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-08ec-1b46-b430-f23c91a70cca .

_:0bbb61eb-08ec-1b46-b430-f23c91a70cca rdfs:label "{static, sourcePointName:Static Stpt, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Static Stpt" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-012f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phScience:pressure,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Supply Air Static Pressure" ;
    ph:dis "Bravo RTU-4 Supply Air Static Pressure" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "inH\u2082O" ;
    _:custom _:0bbb61eb-08ec-1b47-b431-f23c91a70cca .

_:0bbb61eb-08ec-1b47-b431-f23c91a70cca rdfs:label "{sourcePointName:DISCH STATIC, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DISCH STATIC" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0130 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo RTU-4 Supply Air Temperature" ;
    ph:dis "Bravo RTU-4 Supply Air Temperature" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08ec-1b48-b432-f23c91a70cca .

_:0bbb61eb-08ec-1b48-b432-f23c91a70cca rdfs:label "{sourcePointName:DAT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0131 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp ;
    rdfs:label "Bravo RTU-4 Supply Air Temperature Setpoint" ;
    ph:dis "Bravo RTU-4 Supply Air Temperature Setpoint" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-08ec-1b49-b433-f23c91a70cca .

_:0bbb61eb-08ec-1b49-b433-f23c91a70cca rdfs:label "{sourcePointName:DAT STPT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAT STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0132 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:fan,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 Supply Fan Status" ;
    ph:dis "Bravo RTU-4 Supply Fan Status" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-08fb-5d80-b434-f23c91a70cca .

_:0bbb61eb-08fb-5d80-b434-f23c91a70cca rdfs:label "{sourcePointName:SF FAN STATUS, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SF FAN STATUS" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0133 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo RTU-4 TU Air Flow (Auto-computed)" ;
    ph:dis "Bravo RTU-4 TU Air Flow (Auto-computed)" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08fb-5d81-b435-f23c91a70cca .

_:0bbb61eb-08fb-5d81-b435-f23c91a70cca rdfs:label "{cache, dataSyncDownSince:2020-03-12T01:00:04.793-04:00 New_York, dataSyncType:error, backgroundPoint}" ;
    _:dataSyncDownSince "2020-03-12T01:00:04.793-04:00"^^xsd:dateTime ;
    _:dataSyncType "error" .

_:b-0134 a phIoT:computed-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:computed,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo RTU-4 VAV Total Flow" ;
    ph:dis "Bravo RTU-4 VAV Total Flow" ;
    phIoT:equipRef _:b-0113 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-0135 ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-08fb-5d82-b436-f23c91a70cca .

_:0bbb61eb-08fb-5d82-b436-f23c91a70cca rdfs:label "{dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .

_:b-0135 a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo RTUs" ;
    ph:dis "Bravo RTUs" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-08fb-5d83-b437-f23c91a70cca .

_:0bbb61eb-08fb-5d83-b437-f23c91a70cca rdfs:label "{equipType}" .

_:b-0136 a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Steam Boiler A" ;
    ph:dis "Bravo Steam Boiler A" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-013c ;
    _:custom _:0bbb61eb-08fb-5d84-b438-f23c91a70cca .

_:0bbb61eb-08fb-5d84-b438-f23c91a70cca rdfs:label "{designSource:Drawings, designMake:Lattner, designSteamPower:1350MMBTU/h, designModel:WLF-40}" ;
    _:designSource "Drawings" ;
    _:designMake "Lattner" ;
    _:designSteamPower 1350 ;
    _:designModel "WLF-40" .

_:b-0137 a phIoT:boiler,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:boiler,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Steam Boiler A Boiler Status" ;
    ph:dis "Bravo Steam Boiler A Boiler Status" ;
    phIoT:equipRef _:b-0136 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-013c ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-090a-9fc0-b439-f23c91a70cca .

_:0bbb61eb-090a-9fc0-b439-f23c91a70cca rdfs:label "{sourcePointName:StmBlrAsts, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "StmBlrAsts" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0138 a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Steam Boiler B" ;
    ph:dis "Bravo Steam Boiler B" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-013c ;
    _:custom _:0bbb61eb-090a-9fc1-b43a-f23c91a70cca .

_:0bbb61eb-090a-9fc1-b43a-f23c91a70cca rdfs:label "{designSource:Drawings, designMake:Lattner, designSteamPower:1350MMBTU/h, designModel:WLF-40}" ;
    _:designSource "Drawings" ;
    _:designMake "Lattner" ;
    _:designSteamPower 1350 ;
    _:designModel "WLF-40" .

_:b-0139 a phIoT:boiler,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:boiler,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Steam Boiler B Boiler Status" ;
    ph:dis "Bravo Steam Boiler B Boiler Status" ;
    phIoT:equipRef _:b-0138 ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-013c ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-090a-9fc2-b43b-f23c91a70cca .

_:0bbb61eb-090a-9fc2-b43b-f23c91a70cca rdfs:label "{sourcePointName:StmBlrBsts, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "StmBlrBsts" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-013a a phIoT:boiler ;
    ph:hasTag phIoT:boiler,
        phIoT:equip,
        phIoT:hvac ;
    rdfs:label "Bravo Steam Boiler C" ;
    ph:dis "Bravo Steam Boiler C" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-013c ;
    _:custom _:0bbb61eb-090a-9fc3-b43c-f23c91a70cca .

_:0bbb61eb-090a-9fc3-b43c-f23c91a70cca rdfs:label "{designSource:Drawings, designMake:Lattner, designSteamPower:1350MMBTU/h, designModel:WLF-40}" ;
    _:designSource "Drawings" ;
    _:designMake "Lattner" ;
    _:designSteamPower 1350 ;
    _:designModel "WLF-40" .

_:b-013b a phIoT:boiler,
        phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:boiler,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:run,
        phIoT:sensor ;
    rdfs:label "Bravo Steam Boiler C Boiler Status" ;
    ph:dis "Bravo Steam Boiler C Boiler Status" ;
    phIoT:equipRef _:b-013a ;
    ph:kind "Bool" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-013c ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-090a-9fc4-b43d-f23c91a70cca .

_:0bbb61eb-090a-9fc4-b43d-f23c91a70cca rdfs:label "{sourcePointName:StmBlrCsts, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "StmBlrCsts" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-013c a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo Steam System" ;
    ph:dis "Bravo Steam System" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-090a-9fc5-b43e-f23c91a70cca .

_:0bbb61eb-090a-9fc5-b43e-f23c91a70cca rdfs:label "{equipType}" .

_:b-013d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-1" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-1" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-090a-9fc6-b43f-f23c91a70cca .

_:0bbb61eb-090a-9fc6-b43f-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:9.7MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 9.7 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 400 .

_:b-013e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-1 Damper Output" ;
    ph:dis "Bravo VAV 1-1 Damper Output" ;
    phIoT:equipRef _:b-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-090a-9fc7-b440-f23c91a70cca .

_:0bbb61eb-090a-9fc7-b440-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-013f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-1 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-1 Discharge Air Flow" ;
    phIoT:equipRef _:b-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-090a-9fc8-b441-f23c91a70cca .

_:0bbb61eb-090a-9fc8-b441-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0140 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-1 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-1 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-090a-9fc9-b442-f23c91a70cca .

_:0bbb61eb-090a-9fc9-b442-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0141 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-1 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-1 Heating Valve Output" ;
    phIoT:equipRef _:b-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-090a-9fca-b443-f23c91a70cca .

_:0bbb61eb-090a-9fca-b443-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0142 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-1 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-1 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-090a-9fcb-b444-f23c91a70cca .

_:0bbb61eb-090a-9fcb-b444-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0143 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-1 Zone Temperature" ;
    ph:dis "Bravo VAV 1-1 Zone Temperature" ;
    phIoT:equipRef _:b-013d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0919-e200-b445-f23c91a70cca .

_:0bbb61eb-0919-e200-b445-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0144 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-10" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-10" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0919-e201-b446-f23c91a70cca .

_:0bbb61eb-0919-e201-b446-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:6.5MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:375cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 6.5 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 375 .

_:b-0145 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-10 Damper Output" ;
    ph:dis "Bravo VAV 1-10 Damper Output" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0919-e202-b447-f23c91a70cca .

_:0bbb61eb-0919-e202-b447-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0146 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-10 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-10 Discharge Air Flow" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0919-e203-b448-f23c91a70cca .

_:0bbb61eb-0919-e203-b448-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0147 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-10 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-10 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0929-2440-b449-f23c91a70cca .

_:0bbb61eb-0929-2440-b449-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0148 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-10 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-10 Heating Valve Output" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0929-2441-b44a-f23c91a70cca .

_:0bbb61eb-0929-2441-b44a-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0149 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-10 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-10 Supply Air Temperature" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0929-2442-b44b-f23c91a70cca .

_:0bbb61eb-0929-2442-b44b-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-014a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-10 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-10 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0929-2443-b44c-f23c91a70cca .

_:0bbb61eb-0929-2443-b44c-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-014b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-10 Zone Temperature" ;
    ph:dis "Bravo VAV 1-10 Zone Temperature" ;
    phIoT:equipRef _:b-0144 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0929-2444-b44d-f23c91a70cca .

_:0bbb61eb-0929-2444-b44d-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-014c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-11" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-11" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0929-2445-b44e-f23c91a70cca .

_:0bbb61eb-0929-2445-b44e-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:10.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 10.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 300 .

_:b-014d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-11 Damper Output" ;
    ph:dis "Bravo VAV 1-11 Damper Output" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0929-2446-b44f-f23c91a70cca .

_:0bbb61eb-0929-2446-b44f-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-014e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-11 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-11 Discharge Air Flow" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0929-2447-b450-f23c91a70cca .

_:0bbb61eb-0929-2447-b450-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-014f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-11 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-11 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0929-2448-b451-f23c91a70cca .

_:0bbb61eb-0929-2448-b451-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0150 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-11 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-11 Heating Valve Output" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0929-2449-b452-f23c91a70cca .

_:0bbb61eb-0929-2449-b452-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0151 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-11 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-11 Supply Air Temperature" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0929-244a-b453-f23c91a70cca .

_:0bbb61eb-0929-244a-b453-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0152 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-11 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-11 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0929-244b-b454-f23c91a70cca .

_:0bbb61eb-0929-244b-b454-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0153 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-11 Zone Temperature" ;
    ph:dis "Bravo VAV 1-11 Zone Temperature" ;
    phIoT:equipRef _:b-014c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0938-6680-b455-f23c91a70cca .

_:0bbb61eb-0938-6680-b455-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0154 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-12" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-12" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0938-6681-b456-f23c91a70cca .

_:0bbb61eb-0938-6681-b456-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:10.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 10.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 500 .

_:b-0155 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-12 Damper Output" ;
    ph:dis "Bravo VAV 1-12 Damper Output" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0938-6682-b457-f23c91a70cca .

_:0bbb61eb-0938-6682-b457-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0156 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-12 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-12 Discharge Air Flow" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0938-6683-b458-f23c91a70cca .

_:0bbb61eb-0938-6683-b458-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0157 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-12 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-12 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0947-a8c0-b459-f23c91a70cca .

_:0bbb61eb-0947-a8c0-b459-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0158 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-12 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-12 Heating Valve Output" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0947-a8c1-b45a-f23c91a70cca .

_:0bbb61eb-0947-a8c1-b45a-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0159 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-12 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-12 Supply Air Temperature" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0947-a8c2-b45b-f23c91a70cca .

_:0bbb61eb-0947-a8c2-b45b-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-015a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-12 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-12 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0947-a8c3-b45c-f23c91a70cca .

_:0bbb61eb-0947-a8c3-b45c-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-015b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-12 Zone Temperature" ;
    ph:dis "Bravo VAV 1-12 Zone Temperature" ;
    phIoT:equipRef _:b-0154 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0947-a8c4-b45d-f23c91a70cca .

_:0bbb61eb-0947-a8c4-b45d-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-015c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-13" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-13" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0947-a8c5-b45e-f23c91a70cca .

_:0bbb61eb-0947-a8c5-b45e-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:27MMBTU/h, designHotWaterFlow:3gal/min, designAirFlow:1000cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 27 ;
    _:designHotWaterFlow 3 ;
    _:designAirFlow 1000 .

_:b-015d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-13 Damper Output" ;
    ph:dis "Bravo VAV 1-13 Damper Output" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0947-a8c6-b45f-f23c91a70cca .

_:0bbb61eb-0947-a8c6-b45f-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-015e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-13 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-13 Discharge Air Flow" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0947-a8c7-b460-f23c91a70cca .

_:0bbb61eb-0947-a8c7-b460-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-015f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-13 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-13 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0947-a8c8-b461-f23c91a70cca .

_:0bbb61eb-0947-a8c8-b461-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0160 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-13 Heating Valve" ;
    ph:dis "Bravo VAV 1-13 Heating Valve" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0947-a8c9-b462-f23c91a70cca .

_:0bbb61eb-0947-a8c9-b462-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0161 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-13 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-13 Supply Air Temperature" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0947-a8ca-b463-f23c91a70cca .

_:0bbb61eb-0947-a8ca-b463-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0162 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-13 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-13 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0947-a8cb-b464-f23c91a70cca .

_:0bbb61eb-0947-a8cb-b464-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0163 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-13 Zone Temperature" ;
    ph:dis "Bravo VAV 1-13 Zone Temperature" ;
    phIoT:equipRef _:b-015c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0956-eb00-b465-f23c91a70cca .

_:0bbb61eb-0956-eb00-b465-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0164 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-14" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-14" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0966-2d40-b466-f23c91a70cca .

_:0bbb61eb-0966-2d40-b466-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:4.5MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 4.5 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 250 .

_:b-0165 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-14 Damper Output" ;
    ph:dis "Bravo VAV 1-14 Damper Output" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0966-2d41-b467-f23c91a70cca .

_:0bbb61eb-0966-2d41-b467-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0166 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-14 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-14 Discharge Air Flow" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0966-2d42-b468-f23c91a70cca .

_:0bbb61eb-0966-2d42-b468-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0167 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-14 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-14 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0966-2d43-b469-f23c91a70cca .

_:0bbb61eb-0966-2d43-b469-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0168 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-14 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-14 Heating Valve Output" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0966-2d44-b46a-f23c91a70cca .

_:0bbb61eb-0966-2d44-b46a-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0169 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-14 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-14 Supply Air Temperature" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0966-2d45-b46b-f23c91a70cca .

_:0bbb61eb-0966-2d45-b46b-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-016a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-14 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-14 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0966-2d46-b46c-f23c91a70cca .

_:0bbb61eb-0966-2d46-b46c-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-016b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-14 Zone Temperature" ;
    ph:dis "Bravo VAV 1-14 Zone Temperature" ;
    phIoT:equipRef _:b-0164 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0966-2d47-b46d-f23c91a70cca .

_:0bbb61eb-0966-2d47-b46d-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-016c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-15" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-15" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0966-2d48-b46e-f23c91a70cca .

_:0bbb61eb-0966-2d48-b46e-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:6MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 6 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 400 .

_:b-016d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-15 Damper Output" ;
    ph:dis "Bravo VAV 1-15 Damper Output" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0966-2d49-b46f-f23c91a70cca .

_:0bbb61eb-0966-2d49-b46f-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-016e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-15 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-15 Discharge Air Flow" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0966-2d4a-b470-f23c91a70cca .

_:0bbb61eb-0966-2d4a-b470-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-016f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-15 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-15 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0966-2d4b-b471-f23c91a70cca .

_:0bbb61eb-0966-2d4b-b471-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0170 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-15 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-15 Heating Valve Output" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0975-6f80-b472-f23c91a70cca .

_:0bbb61eb-0975-6f80-b472-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0171 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-15 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-15 Supply Air Temperature" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0975-6f81-b473-f23c91a70cca .

_:0bbb61eb-0975-6f81-b473-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0172 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-15 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-15 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0975-6f82-b474-f23c91a70cca .

_:0bbb61eb-0975-6f82-b474-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0173 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-15 Zone Temperature" ;
    ph:dis "Bravo VAV 1-15 Zone Temperature" ;
    phIoT:equipRef _:b-016c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0975-6f83-b475-f23c91a70cca .

_:0bbb61eb-0975-6f83-b475-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0174 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-16" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-16" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0984-b1c0-b476-f23c91a70cca .

_:0bbb61eb-0984-b1c0-b476-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:4.1MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 4.1 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-0175 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-16 Damper Output" ;
    ph:dis "Bravo VAV 1-16 Damper Output" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0984-b1c1-b477-f23c91a70cca .

_:0bbb61eb-0984-b1c1-b477-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0176 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-16 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-16 Discharge Air Flow" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0984-b1c2-b478-f23c91a70cca .

_:0bbb61eb-0984-b1c2-b478-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0177 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-16 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-16 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0984-b1c3-b479-f23c91a70cca .

_:0bbb61eb-0984-b1c3-b479-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0178 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-16 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-16 Heating Valve Output" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0984-b1c4-b47a-f23c91a70cca .

_:0bbb61eb-0984-b1c4-b47a-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0179 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-16 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-16 Supply Air Temperature" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0984-b1c5-b47b-f23c91a70cca .

_:0bbb61eb-0984-b1c5-b47b-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-017a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-16 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-16 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0984-b1c6-b47c-f23c91a70cca .

_:0bbb61eb-0984-b1c6-b47c-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-017b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-16 Zone Temperature" ;
    ph:dis "Bravo VAV 1-16 Zone Temperature" ;
    phIoT:equipRef _:b-0174 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0984-b1c7-b47d-f23c91a70cca .

_:0bbb61eb-0984-b1c7-b47d-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-017c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-17" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-17" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0984-b1c8-b47e-f23c91a70cca .

_:0bbb61eb-0984-b1c8-b47e-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:6MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 6 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 400 .

_:b-017d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-17 Damper Output" ;
    ph:dis "Bravo VAV 1-17 Damper Output" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0984-b1c9-b47f-f23c91a70cca .

_:0bbb61eb-0984-b1c9-b47f-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-017e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-17 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-17 Discharge Air Flow" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0984-b1ca-b480-f23c91a70cca .

_:0bbb61eb-0984-b1ca-b480-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-017f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-17 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-17 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0984-b1cb-b481-f23c91a70cca .

_:0bbb61eb-0984-b1cb-b481-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0180 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-17 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-17 Heating Valve Output" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0993-f400-b482-f23c91a70cca .

_:0bbb61eb-0993-f400-b482-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0181 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-17 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-17 Supply Air Temperature" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0993-f401-b483-f23c91a70cca .

_:0bbb61eb-0993-f401-b483-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0182 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-17 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-17 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0993-f402-b484-f23c91a70cca .

_:0bbb61eb-0993-f402-b484-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0183 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-17 Zone Temperature" ;
    ph:dis "Bravo VAV 1-17 Zone Temperature" ;
    phIoT:equipRef _:b-017c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09a3-3640-b485-f23c91a70cca .

_:0bbb61eb-09a3-3640-b485-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0184 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-18" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-18" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-09a3-3641-b486-f23c91a70cca .

_:0bbb61eb-09a3-3641-b486-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:4.1MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 4.1 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-0185 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-18 Damper Output" ;
    ph:dis "Bravo VAV 1-18 Damper Output" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09a3-3642-b487-f23c91a70cca .

_:0bbb61eb-09a3-3642-b487-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0186 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-18 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-18 Discharge Air Flow" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09a3-3643-b488-f23c91a70cca .

_:0bbb61eb-09a3-3643-b488-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0187 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-18 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-18 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09a3-3644-b489-f23c91a70cca .

_:0bbb61eb-09a3-3644-b489-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0188 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-18 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-18 Heating Valve Output" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09a3-3645-b48a-f23c91a70cca .

_:0bbb61eb-09a3-3645-b48a-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0189 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-18 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-18 Supply Air Temperature" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09a3-3646-b48b-f23c91a70cca .

_:0bbb61eb-09a3-3646-b48b-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-018a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-18 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-18 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09a3-3647-b48c-f23c91a70cca .

_:0bbb61eb-09a3-3647-b48c-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-018b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-18 Zone Temperature" ;
    ph:dis "Bravo VAV 1-18 Zone Temperature" ;
    phIoT:equipRef _:b-0184 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09a3-3648-b48d-f23c91a70cca .

_:0bbb61eb-09a3-3648-b48d-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-018c a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-19" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-19" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-09a3-3649-b48e-f23c91a70cca .

_:0bbb61eb-09a3-3649-b48e-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:30.9MMBTU/h, designHotWaterFlow:1.45gal/min, designAirFlow:2400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 30.9 ;
    _:designHotWaterFlow 1.45 ;
    _:designAirFlow 2400 .

_:b-018d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-19 Damper Output" ;
    ph:dis "Bravo VAV 1-19 Damper Output" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09b2-7880-b48f-f23c91a70cca .

_:0bbb61eb-09b2-7880-b48f-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-018e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-19 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-19 Discharge Air Flow" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09b2-7881-b490-f23c91a70cca .

_:0bbb61eb-09b2-7881-b490-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-018f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-19 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-19 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09b2-7882-b491-f23c91a70cca .

_:0bbb61eb-09b2-7882-b491-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0190 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-19 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-19 Heating Valve Output" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09b2-7883-b492-f23c91a70cca .

_:0bbb61eb-09b2-7883-b492-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0191 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-19 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-19 Supply Air Temperature" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09c1-bac0-b493-f23c91a70cca .

_:0bbb61eb-09c1-bac0-b493-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0192 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-19 Zone Air Humidity" ;
    ph:dis "Bravo VAV 1-19 Zone Air Humidity" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09c1-bac1-b494-f23c91a70cca .

_:0bbb61eb-09c1-bac1-b494-f23c91a70cca rdfs:label "{predictionConf:0.6984488664169048, sourcePointName:Humidity, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.6984488664169048 ;
    _:sourcePointName "Humidity" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0193 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-19 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-19 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09c1-bac2-b495-f23c91a70cca .

_:0bbb61eb-09c1-bac2-b495-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0194 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-19 Zone Temperature" ;
    ph:dis "Bravo VAV 1-19 Zone Temperature" ;
    phIoT:equipRef _:b-018c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09c1-bac3-b496-f23c91a70cca .

_:0bbb61eb-09c1-bac3-b496-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0195 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-2" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-2" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-09c1-bac4-b497-f23c91a70cca .

_:0bbb61eb-09c1-bac4-b497-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:17.5MMBTU/h, designHotWaterFlow:2gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 17.5 ;
    _:designHotWaterFlow 2 ;
    _:designAirFlow 500 .

_:b-0196 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-2 Damper Output" ;
    ph:dis "Bravo VAV 1-2 Damper Output" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09c1-bac5-b498-f23c91a70cca .

_:0bbb61eb-09c1-bac5-b498-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0197 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-2 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-2 Discharge Air Flow" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09c1-bac6-b499-f23c91a70cca .

_:0bbb61eb-09c1-bac6-b499-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0198 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-2 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-2 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09c1-bac7-b49a-f23c91a70cca .

_:0bbb61eb-09c1-bac7-b49a-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0199 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-2 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-2 Heating Valve Output" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09c1-bac8-b49b-f23c91a70cca .

_:0bbb61eb-09c1-bac8-b49b-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-019a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-2 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-2 Supply Air Temperature" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09c1-bac9-b49c-f23c91a70cca .

_:0bbb61eb-09c1-bac9-b49c-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-019b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-2 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-2 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09c1-baca-b49d-f23c91a70cca .

_:0bbb61eb-09c1-baca-b49d-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-019c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-2 Zone Temperature" ;
    ph:dis "Bravo VAV 1-2 Zone Temperature" ;
    phIoT:equipRef _:b-0195 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09d0-fd00-b49e-f23c91a70cca .

_:0bbb61eb-09d0-fd00-b49e-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-019d a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-20" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-20" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-09e0-3f40-b49f-f23c91a70cca .

_:0bbb61eb-09e0-3f40-b49f-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:10.8MMBTU/h, designHotWaterFlow:0.28gal/min, designAirFlow:800cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 10.8 ;
    _:designHotWaterFlow 0.28 ;
    _:designAirFlow 800 .

_:b-019e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-20 Damper Output" ;
    ph:dis "Bravo VAV 1-20 Damper Output" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09e0-3f41-b4a0-f23c91a70cca .

_:0bbb61eb-09e0-3f41-b4a0-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-019f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-20 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-20 Discharge Air Flow" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09e0-3f42-b4a1-f23c91a70cca .

_:0bbb61eb-09e0-3f42-b4a1-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-01a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-20 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-20 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09e0-3f43-b4a2-f23c91a70cca .

_:0bbb61eb-09e0-3f43-b4a2-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-01a1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-20 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-20 Heating Valve Output" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09e0-3f44-b4a3-f23c91a70cca .

_:0bbb61eb-09e0-3f44-b4a3-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-20 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-20 Supply Air Temperature" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09e0-3f45-b4a4-f23c91a70cca .

_:0bbb61eb-09e0-3f45-b4a4-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-01a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-20 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-20 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09e0-3f46-b4a5-f23c91a70cca .

_:0bbb61eb-09e0-3f46-b4a5-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-20 Zone Temperature" ;
    ph:dis "Bravo VAV 1-20 Zone Temperature" ;
    phIoT:equipRef _:b-019d ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09e0-3f47-b4a6-f23c91a70cca .

_:0bbb61eb-09e0-3f47-b4a6-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-01a5 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-3" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-3" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-09e0-3f48-b4a7-f23c91a70cca .

_:0bbb61eb-09e0-3f48-b4a7-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:83.5MMBTU/h, designHotWaterFlow:12gal/min, designAirFlow:3000cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 83.5 ;
    _:designHotWaterFlow 12 ;
    _:designAirFlow 3000 .

_:b-01a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-3 Damper Output" ;
    ph:dis "Bravo VAV 1-3 Damper Output" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09e0-3f49-b4a8-f23c91a70cca .

_:0bbb61eb-09e0-3f49-b4a8-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-01a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-3 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-3 Discharge Air Flow" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09e0-3f4a-b4a9-f23c91a70cca .

_:0bbb61eb-09e0-3f4a-b4a9-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-3 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-3 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09e0-3f4b-b4aa-f23c91a70cca .

_:0bbb61eb-09e0-3f4b-b4aa-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-01a9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-3 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-3 Heating Valve Output" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09e0-3f4c-b4ab-f23c91a70cca .

_:0bbb61eb-09e0-3f4c-b4ab-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-01aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-3 Supply Air Humidity" ;
    ph:dis "Bravo VAV 1-3 Supply Air Humidity" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09ef-8180-b4ac-f23c91a70cca .

_:0bbb61eb-09ef-8180-b4ac-f23c91a70cca rdfs:label "{sourcePointName:DisChgrHumid, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, backgroundPoint}" ;
    _:sourcePointName "DisChgrHumid" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-3 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-3 Supply Air Temperature" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09ef-8181-b4ad-f23c91a70cca .

_:0bbb61eb-09ef-8181-b4ad-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-01ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-3 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-3 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09ef-8182-b4ae-f23c91a70cca .

_:0bbb61eb-09ef-8182-b4ae-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-01ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-3 Zone Relative Humidity" ;
    ph:dis "Bravo VAV 1-3 Zone Relative Humidity" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09fe-c3c0-b4af-f23c91a70cca .

_:0bbb61eb-09fe-c3c0-b4af-f23c91a70cca rdfs:label "{predictionConf:0.7237593125289187, sourcePointName:SpaceHum, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:predictionConf 0.7237593125289187 ;
    _:sourcePointName "SpaceHum" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-3 Zone Temperature" ;
    ph:dis "Bravo VAV 1-3 Zone Temperature" ;
    phIoT:equipRef _:b-01a5 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09fe-c3c1-b4b0-f23c91a70cca .

_:0bbb61eb-09fe-c3c1-b4b0-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-01af a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-4" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-4" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-09fe-c3c2-b4b1-f23c91a70cca .

_:0bbb61eb-09fe-c3c2-b4b1-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:3.8MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 3.8 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-01b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-4 Damper Output" ;
    ph:dis "Bravo VAV 1-4 Damper Output" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09fe-c3c3-b4b2-f23c91a70cca .

_:0bbb61eb-09fe-c3c3-b4b2-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-01b1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-4 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-4 Discharge Air Flow" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09fe-c3c4-b4b3-f23c91a70cca .

_:0bbb61eb-09fe-c3c4-b4b3-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-01b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-4 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-4 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-09fe-c3c5-b4b4-f23c91a70cca .

_:0bbb61eb-09fe-c3c5-b4b4-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-01b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-4 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-4 Heating Valve Output" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-09fe-c3c6-b4b5-f23c91a70cca .

_:0bbb61eb-09fe-c3c6-b4b5-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-01b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-4 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-4 Supply Air Temperature" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09fe-c3c7-b4b6-f23c91a70cca .

_:0bbb61eb-09fe-c3c7-b4b6-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-4 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-4 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09fe-c3c8-b4b7-f23c91a70cca .

_:0bbb61eb-09fe-c3c8-b4b7-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-01b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-4 Zone Temperature" ;
    ph:dis "Bravo VAV 1-4 Zone Temperature" ;
    phIoT:equipRef _:b-01af ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-09fe-c3c9-b4b8-f23c91a70cca .

_:0bbb61eb-09fe-c3c9-b4b8-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-01b7 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-5" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-5" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a0e-0600-b4b9-f23c91a70cca .

_:0bbb61eb-0a0e-0600-b4b9-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:10.5MMBTU/h, designHotWaterFlow:1.5gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 10.5 ;
    _:designHotWaterFlow 1.5 ;
    _:designAirFlow 450 .

_:b-01b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-5 Damper Output" ;
    ph:dis "Bravo VAV 1-5 Damper Output" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a0e-0601-b4ba-f23c91a70cca .

_:0bbb61eb-0a0e-0601-b4ba-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-01b9 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-5 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-5 Discharge Air Flow" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a0e-0602-b4bb-f23c91a70cca .

_:0bbb61eb-0a0e-0602-b4bb-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-01ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-5 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-5 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a1d-4840-b4bc-f23c91a70cca .

_:0bbb61eb-0a1d-4840-b4bc-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-5 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-5 Heating Valve Output" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a1d-4841-b4bd-f23c91a70cca .

_:0bbb61eb-0a1d-4841-b4bd-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-5 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-5 Supply Air Temperature" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a1d-4842-b4be-f23c91a70cca .

_:0bbb61eb-0a1d-4842-b4be-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-01bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-5 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-5 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a1d-4843-b4bf-f23c91a70cca .

_:0bbb61eb-0a1d-4843-b4bf-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-01be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-5 Zone Temperature" ;
    ph:dis "Bravo VAV 1-5 Zone Temperature" ;
    phIoT:equipRef _:b-01b7 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a1d-4844-b4c0-f23c91a70cca .

_:0bbb61eb-0a1d-4844-b4c0-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01bf a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-6" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-6" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a1d-4845-b4c1-f23c91a70cca .

_:0bbb61eb-0a1d-4845-b4c1-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:83.5MMBTU/h, designHotWaterFlow:12gal/min, designAirFlow:3000cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 83.5 ;
    _:designHotWaterFlow 12 ;
    _:designAirFlow 3000 .

_:b-01c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-6 Damper Output" ;
    ph:dis "Bravo VAV 1-6 Damper Output" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a1d-4846-b4c2-f23c91a70cca .

_:0bbb61eb-0a1d-4846-b4c2-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-01c1 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-6 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-6 Discharge Air Flow" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a1d-4847-b4c3-f23c91a70cca .

_:0bbb61eb-0a1d-4847-b4c3-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-6 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-6 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a1d-4848-b4c4-f23c91a70cca .

_:0bbb61eb-0a1d-4848-b4c4-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-01c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-6 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-6 Heating Valve Output" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a1d-4849-b4c5-f23c91a70cca .

_:0bbb61eb-0a1d-4849-b4c5-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-01c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-6 Supply Air Humidity" ;
    ph:dis "Bravo VAV 1-6 Supply Air Humidity" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a1d-484a-b4c6-f23c91a70cca .

_:0bbb61eb-0a1d-484a-b4c6-f23c91a70cca rdfs:label "{sourcePointName:DisChgrHumid, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, backgroundPoint}" ;
    _:sourcePointName "DisChgrHumid" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-01c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-6 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-6 Supply Air Temperature" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a1d-484b-b4c7-f23c91a70cca .

_:0bbb61eb-0a1d-484b-b4c7-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-6 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-6 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a2c-8a80-b4c8-f23c91a70cca .

_:0bbb61eb-0a2c-8a80-b4c8-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-01c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-6 Zone Relative Humidity" ;
    ph:dis "Bravo VAV 1-6 Zone Relative Humidity" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:pointFunction phIoT:sensor ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a2c-8a81-b4c9-f23c91a70cca .

_:0bbb61eb-0a2c-8a81-b4c9-f23c91a70cca rdfs:label "{sourcePointName:SpaceHum, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SpaceHum" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-01c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-6 Zone Temperature" ;
    ph:dis "Bravo VAV 1-6 Zone Temperature" ;
    phIoT:equipRef _:b-01bf ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a2c-8a82-b4ca-f23c91a70cca .

_:0bbb61eb-0a2c-8a82-b4ca-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-01c9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-7" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-7" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a2c-8a83-b4cb-f23c91a70cca .

_:0bbb61eb-0a2c-8a83-b4cb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:7.6MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 7.6 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 450 .

_:b-01ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-7 Damper Output" ;
    ph:dis "Bravo VAV 1-7 Damper Output" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a3b-ccc0-b4cc-f23c91a70cca .

_:0bbb61eb-0a3b-ccc0-b4cc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-01cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-7 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-7 Discharge Air Flow" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a3b-ccc1-b4cd-f23c91a70cca .

_:0bbb61eb-0a3b-ccc1-b4cd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-01cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-7 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-7 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a3b-ccc2-b4ce-f23c91a70cca .

_:0bbb61eb-0a3b-ccc2-b4ce-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-7 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-7 Heating Valve Output" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a3b-ccc3-b4cf-f23c91a70cca .

_:0bbb61eb-0a3b-ccc3-b4cf-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-7 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-7 Supply Air Temperature" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a3b-ccc4-b4d0-f23c91a70cca .

_:0bbb61eb-0a3b-ccc4-b4d0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-7 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-7 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a3b-ccc5-b4d1-f23c91a70cca .

_:0bbb61eb-0a3b-ccc5-b4d1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-01d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-7 Zone Temperature" ;
    ph:dis "Bravo VAV 1-7 Zone Temperature" ;
    phIoT:equipRef _:b-01c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a3b-ccc6-b4d2-f23c91a70cca .

_:0bbb61eb-0a3b-ccc6-b4d2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01d1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-8" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-8" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a3b-ccc7-b4d3-f23c91a70cca .

_:0bbb61eb-0a3b-ccc7-b4d3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:4.8MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 4.8 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-01d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-8 Damper Output" ;
    ph:dis "Bravo VAV 1-8 Damper Output" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a3b-ccc8-b4d4-f23c91a70cca .

_:0bbb61eb-0a3b-ccc8-b4d4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-8 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-8 Discharge Air Flow" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a3b-ccc9-b4d5-f23c91a70cca .

_:0bbb61eb-0a3b-ccc9-b4d5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-01d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-8 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-8 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a3b-ccca-b4d6-f23c91a70cca .

_:0bbb61eb-0a3b-ccca-b4d6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-8 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-8 Heating Valve Output" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a3b-cccb-b4d7-f23c91a70cca .

_:0bbb61eb-0a3b-cccb-b4d7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-01d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-8 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-8 Supply Air Temperature" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a4b-0f00-b4d8-f23c91a70cca .

_:0bbb61eb-0a4b-0f00-b4d8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-8 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-8 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a4b-0f01-b4d9-f23c91a70cca .

_:0bbb61eb-0a4b-0f01-b4d9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-8 Zone Temperature" ;
    ph:dis "Bravo VAV 1-8 Zone Temperature" ;
    phIoT:equipRef _:b-01d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a4b-0f02-b4da-f23c91a70cca .

_:0bbb61eb-0a4b-0f02-b4da-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-01d9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-9" ;
    phIoT:airRef _:b-00ac ;
    ph:dis "Bravo VAV 1-9" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a4b-0f03-b4db-f23c91a70cca .

_:0bbb61eb-0a4b-0f03-b4db-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:15.3MMBTU/h, designHotWaterFlow:1.75gal/min, designAirFlow:875cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 15.3 ;
    _:designHotWaterFlow 1.75 ;
    _:designAirFlow 875 .

_:b-01da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 1-9 Damper Output" ;
    ph:dis "Bravo VAV 1-9 Damper Output" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a5a-5140-b4dc-f23c91a70cca .

_:0bbb61eb-0a5a-5140-b4dc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 1-9 Discharge Air Flow" ;
    ph:dis "Bravo VAV 1-9 Discharge Air Flow" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a5a-5141-b4dd-f23c91a70cca .

_:0bbb61eb-0a5a-5141-b4dd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-01dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 1-9 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 1-9 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a5a-5142-b4de-f23c91a70cca .

_:0bbb61eb-0a5a-5142-b4de-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 1-9 Heating Valve Output" ;
    ph:dis "Bravo VAV 1-9 Heating Valve Output" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a5a-5143-b4df-f23c91a70cca .

_:0bbb61eb-0a5a-5143-b4df-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-01de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 1-9 Supply Air Temperature" ;
    ph:dis "Bravo VAV 1-9 Supply Air Temperature" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a5a-5144-b4e0-f23c91a70cca .

_:0bbb61eb-0a5a-5144-b4e0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-9 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 1-9 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a5a-5145-b4e1-f23c91a70cca .

_:0bbb61eb-0a5a-5145-b4e1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-01e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 1-9 Zone Temperature" ;
    ph:dis "Bravo VAV 1-9 Zone Temperature" ;
    phIoT:equipRef _:b-01d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a5a-5146-b4e2-f23c91a70cca .

_:0bbb61eb-0a5a-5146-b4e2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-01e1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-1" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-1" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a5a-5147-b4e3-f23c91a70cca .

_:0bbb61eb-0a5a-5147-b4e3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:8.9MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 8.9 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-01e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-1 Damper Output" ;
    ph:dis "Bravo VAV 2-1 Damper Output" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a5a-5148-b4e4-f23c91a70cca .

_:0bbb61eb-0a5a-5148-b4e4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-1 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-1 Discharge Air Flow" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a5a-5149-b4e5-f23c91a70cca .

_:0bbb61eb-0a5a-5149-b4e5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-1 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-1 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a5a-514a-b4e6-f23c91a70cca .

_:0bbb61eb-0a5a-514a-b4e6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-1 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-1 Heating Valve Output" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a69-9380-b4e7-f23c91a70cca .

_:0bbb61eb-0a69-9380-b4e7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-01e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-1 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-1 Supply Air Temperature" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a78-d5c0-b4e8-f23c91a70cca .

_:0bbb61eb-0a78-d5c0-b4e8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-01e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-1 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-1 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a78-d5c1-b4e9-f23c91a70cca .

_:0bbb61eb-0a78-d5c1-b4e9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-01e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-1 Zone Temperature" ;
    ph:dis "Bravo VAV 2-1 Zone Temperature" ;
    phIoT:equipRef _:b-01e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a78-d5c2-b4ea-f23c91a70cca .

_:0bbb61eb-0a78-d5c2-b4ea-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-01e9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-10" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-10" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a78-d5c3-b4eb-f23c91a70cca .

_:0bbb61eb-0a78-d5c3-b4eb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:4.3MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:175cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 4.3 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 175 .

_:b-01ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-10 Damper Output" ;
    ph:dis "Bravo VAV 2-10 Damper Output" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a78-d5c4-b4ec-f23c91a70cca .

_:0bbb61eb-0a78-d5c4-b4ec-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-01eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-10 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-10 Discharge Air Flow" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a78-d5c5-b4ed-f23c91a70cca .

_:0bbb61eb-0a78-d5c5-b4ed-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-01ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-10 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-10 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a78-d5c6-b4ee-f23c91a70cca .

_:0bbb61eb-0a78-d5c6-b4ee-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-01ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-10 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-10 Heating Valve Output" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a78-d5c7-b4ef-f23c91a70cca .

_:0bbb61eb-0a78-d5c7-b4ef-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-01ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-10 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-10 Supply Air Temperature" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a78-d5c8-b4f0-f23c91a70cca .

_:0bbb61eb-0a78-d5c8-b4f0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-01ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-10 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-10 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a78-d5c9-b4f1-f23c91a70cca .

_:0bbb61eb-0a78-d5c9-b4f1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-01f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-10 Zone Temperature" ;
    ph:dis "Bravo VAV 2-10 Zone Temperature" ;
    phIoT:equipRef _:b-01e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a78-d5ca-b4f2-f23c91a70cca .

_:0bbb61eb-0a78-d5ca-b4f2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-01f1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-11" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-11" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0a78-d5cb-b4f3-f23c91a70cca .

_:0bbb61eb-0a78-d5cb-b4f3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-01f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-11 Damper Output" ;
    ph:dis "Bravo VAV 2-11 Damper Output" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a88-1800-b4f4-f23c91a70cca .

_:0bbb61eb-0a88-1800-b4f4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-11 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-11 Discharge Air Flow" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a88-1801-b4f5-f23c91a70cca .

_:0bbb61eb-0a88-1801-b4f5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-01f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-11 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-11 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0a88-1802-b4f6-f23c91a70cca .

_:0bbb61eb-0a88-1802-b4f6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-01f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-11 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-11 Heating Valve Output" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0a88-1803-b4f7-f23c91a70cca .

_:0bbb61eb-0a88-1803-b4f7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-01f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-11 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-11 Supply Air Temperature" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a88-1804-b4f8-f23c91a70cca .

_:0bbb61eb-0a88-1804-b4f8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-01f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-11 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-11 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a88-1805-b4f9-f23c91a70cca .

_:0bbb61eb-0a88-1805-b4f9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-11 Zone Temperature" ;
    ph:dis "Bravo VAV 2-11 Zone Temperature" ;
    phIoT:equipRef _:b-01f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0a88-1806-b4fa-f23c91a70cca .

_:0bbb61eb-0a88-1806-b4fa-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-01f9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-12" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-12" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0aa6-9c80-b4fb-f23c91a70cca .

_:0bbb61eb-0aa6-9c80-b4fb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:4.6MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 4.6 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 250 .

_:b-01fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-12 Damper Output" ;
    ph:dis "Bravo VAV 2-12 Damper Output" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0aa6-9c81-b4fc-f23c91a70cca .

_:0bbb61eb-0aa6-9c81-b4fc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-01fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-12 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-12 Discharge Air Flow" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0aa6-9c82-b4fd-f23c91a70cca .

_:0bbb61eb-0aa6-9c82-b4fd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-01fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-12 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-12 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0aa6-9c83-b4fe-f23c91a70cca .

_:0bbb61eb-0aa6-9c83-b4fe-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-01fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-12 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-12 Heating Valve Output" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0aa6-9c84-b4ff-f23c91a70cca .

_:0bbb61eb-0aa6-9c84-b4ff-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-01fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-12 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-12 Supply Air Temperature" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0aa6-9c85-b500-f23c91a70cca .

_:0bbb61eb-0aa6-9c85-b500-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-01ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-12 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-12 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0aa6-9c86-b501-f23c91a70cca .

_:0bbb61eb-0aa6-9c86-b501-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0200 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-12 Zone Temperature" ;
    ph:dis "Bravo VAV 2-12 Zone Temperature" ;
    phIoT:equipRef _:b-01f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0aa6-9c87-b502-f23c91a70cca .

_:0bbb61eb-0aa6-9c87-b502-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0201 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-13" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-13" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0aa6-9c88-b503-f23c91a70cca .

_:0bbb61eb-0aa6-9c88-b503-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:8.9MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 8.9 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-0202 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-13 Damper Output" ;
    ph:dis "Bravo VAV 2-13 Damper Output" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0aa6-9c89-b504-f23c91a70cca .

_:0bbb61eb-0aa6-9c89-b504-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0203 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-13 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-13 Discharge Air Flow" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0aa6-9c8a-b505-f23c91a70cca .

_:0bbb61eb-0aa6-9c8a-b505-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0204 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-13 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-13 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0aa6-9c8b-b506-f23c91a70cca .

_:0bbb61eb-0aa6-9c8b-b506-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0205 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-13 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-13 Heating Valve Output" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ab5-dec0-b507-f23c91a70cca .

_:0bbb61eb-0ab5-dec0-b507-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0206 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-13 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-13 Supply Air Temperature" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ab5-dec1-b508-f23c91a70cca .

_:0bbb61eb-0ab5-dec1-b508-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0207 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-13 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-13 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ab5-dec2-b509-f23c91a70cca .

_:0bbb61eb-0ab5-dec2-b509-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0208 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-13 Zone Temperature" ;
    ph:dis "Bravo VAV 2-13 Zone Temperature" ;
    phIoT:equipRef _:b-0201 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ab5-dec3-b50a-f23c91a70cca .

_:0bbb61eb-0ab5-dec3-b50a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0209 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-14" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-14" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ab5-dec4-b50b-f23c91a70cca .

_:0bbb61eb-0ab5-dec4-b50b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:24.2MMBTU/h, designHotWaterFlow:2.5gal/min, designAirFlow:1450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 24.2 ;
    _:designHotWaterFlow 2.5 ;
    _:designAirFlow 1450 .

_:b-020a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-14 Damper Output" ;
    ph:dis "Bravo VAV 2-14 Damper Output" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ab5-dec5-b50c-f23c91a70cca .

_:0bbb61eb-0ab5-dec5-b50c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-020b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
