    rdfs:label "Bravo VAV 2-14 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-14 Discharge Air Flow" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ab5-dec6-b50d-f23c91a70cca .

_:0bbb61eb-0ab5-dec6-b50d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-020c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-14 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-14 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ab5-dec7-b50e-f23c91a70cca .

_:0bbb61eb-0ab5-dec7-b50e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-020d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-14 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-14 Heating Valve Output" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ab5-dec8-b50f-f23c91a70cca .

_:0bbb61eb-0ab5-dec8-b50f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-020e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-14 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-14 Supply Air Temperature" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ab5-dec9-b510-f23c91a70cca .

_:0bbb61eb-0ab5-dec9-b510-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-020f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-14 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-14 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ab5-deca-b511-f23c91a70cca .

_:0bbb61eb-0ab5-deca-b511-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0210 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-14 Zone Temperature" ;
    ph:dis "Bravo VAV 2-14 Zone Temperature" ;
    phIoT:equipRef _:b-0209 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ab5-decb-b512-f23c91a70cca .

_:0bbb61eb-0ab5-decb-b512-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0211 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-15" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-15" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ab5-decc-b513-f23c91a70cca .

_:0bbb61eb-0ab5-decc-b513-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.7MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.7 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 400 .

_:b-0212 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-15 Damper Output" ;
    ph:dis "Bravo VAV 2-15 Damper Output" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ac5-2100-b514-f23c91a70cca .

_:0bbb61eb-0ac5-2100-b514-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0213 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-15 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-15 Discharge Air Flow" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ac5-2101-b515-f23c91a70cca .

_:0bbb61eb-0ac5-2101-b515-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0214 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-15 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-15 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ac5-2102-b516-f23c91a70cca .

_:0bbb61eb-0ac5-2102-b516-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0215 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-15 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-15 Heating Valve Output" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ac5-2103-b517-f23c91a70cca .

_:0bbb61eb-0ac5-2103-b517-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0216 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-15 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-15 Supply Air Temperature" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ad4-6340-b518-f23c91a70cca .

_:0bbb61eb-0ad4-6340-b518-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0217 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-15 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-15 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ad4-6341-b519-f23c91a70cca .

_:0bbb61eb-0ad4-6341-b519-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0218 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-15 Zone Temperature" ;
    ph:dis "Bravo VAV 2-15 Zone Temperature" ;
    phIoT:equipRef _:b-0211 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ad4-6342-b51a-f23c91a70cca .

_:0bbb61eb-0ad4-6342-b51a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0219 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-16" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-16" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ad4-6343-b51b-f23c91a70cca .

_:0bbb61eb-0ad4-6343-b51b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 400 .

_:b-021a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-16 Damper Output" ;
    ph:dis "Bravo VAV 2-16 Damper Output" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ad4-6344-b51c-f23c91a70cca .

_:0bbb61eb-0ad4-6344-b51c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-021b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-16 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-16 Discharge Air Flow" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ad4-6345-b51d-f23c91a70cca .

_:0bbb61eb-0ad4-6345-b51d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-021c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-16 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-16 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ad4-6346-b51e-f23c91a70cca .

_:0bbb61eb-0ad4-6346-b51e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-021d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-16 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-16 Heating Valve Output" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ad4-6347-b51f-f23c91a70cca .

_:0bbb61eb-0ad4-6347-b51f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-021e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-16 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-16 Supply Air Temperature" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ad4-6348-b520-f23c91a70cca .

_:0bbb61eb-0ad4-6348-b520-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-021f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-16 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-16 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ad4-6349-b521-f23c91a70cca .

_:0bbb61eb-0ad4-6349-b521-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0220 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-16 Zone Temperature" ;
    ph:dis "Bravo VAV 2-16 Zone Temperature" ;
    phIoT:equipRef _:b-0219 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ad4-634a-b522-f23c91a70cca .

_:0bbb61eb-0ad4-634a-b522-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0221 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-17" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-17" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ad4-634b-b523-f23c91a70cca .

_:0bbb61eb-0ad4-634b-b523-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:8.9MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 8.9 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 400 .

_:b-0222 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-17 Damper Output" ;
    ph:dis "Bravo VAV 2-17 Damper Output" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ae3-a580-b524-f23c91a70cca .

_:0bbb61eb-0ae3-a580-b524-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0223 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-17 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-17 Discharge Air Flow" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ae3-a581-b525-f23c91a70cca .

_:0bbb61eb-0ae3-a581-b525-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0224 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-17 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-17 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ae3-a582-b526-f23c91a70cca .

_:0bbb61eb-0ae3-a582-b526-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0225 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-17 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-17 Heating Valve Output" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0af2-e7c0-b527-f23c91a70cca .

_:0bbb61eb-0af2-e7c0-b527-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0226 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-17 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-17 Supply Air Temperature" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0af2-e7c1-b528-f23c91a70cca .

_:0bbb61eb-0af2-e7c1-b528-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0227 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-17 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-17 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0af2-e7c2-b529-f23c91a70cca .

_:0bbb61eb-0af2-e7c2-b529-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0228 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-17 Zone Temperature" ;
    ph:dis "Bravo VAV 2-17 Zone Temperature" ;
    phIoT:equipRef _:b-0221 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0af2-e7c3-b52a-f23c91a70cca .

_:0bbb61eb-0af2-e7c3-b52a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0229 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-18" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-18" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0af2-e7c4-b52b-f23c91a70cca .

_:0bbb61eb-0af2-e7c4-b52b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:15MMBTU/h, designHotWaterFlow:1.75gal/min, designAirFlow:550cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 15 ;
    _:designHotWaterFlow 1.75 ;
    _:designAirFlow 550 .

_:b-022a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-18 Damper Output" ;
    ph:dis "Bravo VAV 2-18 Damper Output" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0af2-e7c5-b52c-f23c91a70cca .

_:0bbb61eb-0af2-e7c5-b52c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-022b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-18 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-18 Discharge Air Flow" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0af2-e7c6-b52d-f23c91a70cca .

_:0bbb61eb-0af2-e7c6-b52d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-022c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-18 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-18 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0af2-e7c7-b52e-f23c91a70cca .

_:0bbb61eb-0af2-e7c7-b52e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-022d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-18 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-18 Heating Valve Output" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0af2-e7c8-b52f-f23c91a70cca .

_:0bbb61eb-0af2-e7c8-b52f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-022e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-18 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-18 Supply Air Temperature" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0af2-e7c9-b530-f23c91a70cca .

_:0bbb61eb-0af2-e7c9-b530-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-022f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-18 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-18 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0af2-e7ca-b531-f23c91a70cca .

_:0bbb61eb-0af2-e7ca-b531-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0230 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-18 Zone Temperature" ;
    ph:dis "Bravo VAV 2-18 Zone Temperature" ;
    phIoT:equipRef _:b-0229 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0af2-e7cb-b532-f23c91a70cca .

_:0bbb61eb-0af2-e7cb-b532-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0231 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-19" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-19" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b02-2a00-b533-f23c91a70cca .

_:0bbb61eb-0b02-2a00-b533-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:6.2MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:350cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 6.2 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 350 .

_:b-0232 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-19 Damper Output" ;
    ph:dis "Bravo VAV 2-19 Damper Output" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b02-2a01-b534-f23c91a70cca .

_:0bbb61eb-0b02-2a01-b534-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0233 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-19 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-19 Discharge Air Flow" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b02-2a02-b535-f23c91a70cca .

_:0bbb61eb-0b02-2a02-b535-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0234 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-19 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-19 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b11-6c40-b536-f23c91a70cca .

_:0bbb61eb-0b11-6c40-b536-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0235 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-19 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-19 Heating Valve Output" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b11-6c41-b537-f23c91a70cca .

_:0bbb61eb-0b11-6c41-b537-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0236 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-19 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-19 Supply Air Temperature" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b11-6c42-b538-f23c91a70cca .

_:0bbb61eb-0b11-6c42-b538-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0237 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-19 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-19 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b11-6c43-b539-f23c91a70cca .

_:0bbb61eb-0b11-6c43-b539-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0238 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-19 Zone Temperature" ;
    ph:dis "Bravo VAV 2-19 Zone Temperature" ;
    phIoT:equipRef _:b-0231 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b11-6c44-b53a-f23c91a70cca .

_:0bbb61eb-0b11-6c44-b53a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0239 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-2" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-2" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b11-6c45-b53b-f23c91a70cca .

_:0bbb61eb-0b11-6c45-b53b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.6MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:650cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.6 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 650 .

_:b-023a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-2 Damper Output" ;
    ph:dis "Bravo VAV 2-2 Damper Output" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b11-6c46-b53c-f23c91a70cca .

_:0bbb61eb-0b11-6c46-b53c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-023b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-2 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-2 Discharge Air Flow" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b11-6c47-b53d-f23c91a70cca .

_:0bbb61eb-0b11-6c47-b53d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-023c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-2 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-2 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b11-6c48-b53e-f23c91a70cca .

_:0bbb61eb-0b11-6c48-b53e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-023d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-2 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-2 Heating Valve Output" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b11-6c49-b53f-f23c91a70cca .

_:0bbb61eb-0b11-6c49-b53f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-023e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-2 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-2 Supply Air Temperature" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b20-ae80-b540-f23c91a70cca .

_:0bbb61eb-0b20-ae80-b540-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-023f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-2 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-2 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b20-ae81-b541-f23c91a70cca .

_:0bbb61eb-0b20-ae81-b541-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0240 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-2 Zone Temperature" ;
    ph:dis "Bravo VAV 2-2 Zone Temperature" ;
    phIoT:equipRef _:b-0239 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b20-ae82-b542-f23c91a70cca .

_:0bbb61eb-0b20-ae82-b542-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0241 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-20" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-20" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b20-ae83-b543-f23c91a70cca .

_:0bbb61eb-0b20-ae83-b543-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:10.8MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:650cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 10.8 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 650 .

_:b-0242 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-20 Damper Output" ;
    ph:dis "Bravo VAV 2-20 Damper Output" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b2f-f0c0-b544-f23c91a70cca .

_:0bbb61eb-0b2f-f0c0-b544-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0243 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-20 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-20 Discharge Air Flow" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b2f-f0c1-b545-f23c91a70cca .

_:0bbb61eb-0b2f-f0c1-b545-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0244 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-20 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-20 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b2f-f0c2-b546-f23c91a70cca .

_:0bbb61eb-0b2f-f0c2-b546-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0245 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-20 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-20 Heating Valve Output" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b2f-f0c3-b547-f23c91a70cca .

_:0bbb61eb-0b2f-f0c3-b547-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0246 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-20 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-20 Supply Air Temperature" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b2f-f0c4-b548-f23c91a70cca .

_:0bbb61eb-0b2f-f0c4-b548-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0247 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-20 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-20 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b2f-f0c5-b549-f23c91a70cca .

_:0bbb61eb-0b2f-f0c5-b549-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0248 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-20 Zone Temperature" ;
    ph:dis "Bravo VAV 2-20 Zone Temperature" ;
    phIoT:equipRef _:b-0241 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b2f-f0c6-b54a-f23c91a70cca .

_:0bbb61eb-0b2f-f0c6-b54a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0249 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-21" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-21" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b2f-f0c7-b54b-f23c91a70cca .

_:0bbb61eb-0b2f-f0c7-b54b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:10.4MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:650cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 10.4 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 650 .

_:b-024a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-21 Damper Output" ;
    ph:dis "Bravo VAV 2-21 Damper Output" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b2f-f0c8-b54c-f23c91a70cca .

_:0bbb61eb-0b2f-f0c8-b54c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-024b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-21 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-21 Discharge Air Flow" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b2f-f0c9-b54d-f23c91a70cca .

_:0bbb61eb-0b2f-f0c9-b54d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-024c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-21 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-21 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b2f-f0ca-b54e-f23c91a70cca .

_:0bbb61eb-0b2f-f0ca-b54e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-024d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-21 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-21 Heating Valve Output" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b2f-f0cb-b54f-f23c91a70cca .

_:0bbb61eb-0b2f-f0cb-b54f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-024e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-21 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-21 Supply Air Temperature" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b3f-3300-b550-f23c91a70cca .

_:0bbb61eb-0b3f-3300-b550-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-024f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-21 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-21 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b4e-7540-b551-f23c91a70cca .

_:0bbb61eb-0b4e-7540-b551-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0250 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-21 Zone Temperature" ;
    ph:dis "Bravo VAV 2-21 Zone Temperature" ;
    phIoT:equipRef _:b-0249 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b4e-7541-b552-f23c91a70cca .

_:0bbb61eb-0b4e-7541-b552-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0251 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-22" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-22" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b4e-7542-b553-f23c91a70cca .

_:0bbb61eb-0b4e-7542-b553-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-0252 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-22 Damper Output" ;
    ph:dis "Bravo VAV 2-22 Damper Output" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b4e-7543-b554-f23c91a70cca .

_:0bbb61eb-0b4e-7543-b554-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0253 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-22 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-22 Discharge Air Flow" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b4e-7544-b555-f23c91a70cca .

_:0bbb61eb-0b4e-7544-b555-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0254 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-22 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-22 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b4e-7545-b556-f23c91a70cca .

_:0bbb61eb-0b4e-7545-b556-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0255 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-22 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-22 Heating Valve Output" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b4e-7546-b557-f23c91a70cca .

_:0bbb61eb-0b4e-7546-b557-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0256 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-22 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-22 Supply Air Temperature" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b4e-7547-b558-f23c91a70cca .

_:0bbb61eb-0b4e-7547-b558-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0257 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-22 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-22 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b4e-7548-b559-f23c91a70cca .

_:0bbb61eb-0b4e-7548-b559-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0258 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-22 Zone Temperature" ;
    ph:dis "Bravo VAV 2-22 Zone Temperature" ;
    phIoT:equipRef _:b-0251 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b4e-7549-b55a-f23c91a70cca .

_:0bbb61eb-0b4e-7549-b55a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0259 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-23" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-23" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b5d-b780-b55b-f23c91a70cca .

_:0bbb61eb-0b5d-b780-b55b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:6.2MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:350cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 6.2 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 350 .

_:b-025a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-23 Damper Output" ;
    ph:dis "Bravo VAV 2-23 Damper Output" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b5d-b781-b55c-f23c91a70cca .

_:0bbb61eb-0b5d-b781-b55c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-025b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-23 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-23 Discharge Air Flow" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b5d-b782-b55d-f23c91a70cca .

_:0bbb61eb-0b5d-b782-b55d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-025c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-23 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-23 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b6c-f9c0-b55e-f23c91a70cca .

_:0bbb61eb-0b6c-f9c0-b55e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-025d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-23 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-23 Heating Valve Output" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b6c-f9c1-b55f-f23c91a70cca .

_:0bbb61eb-0b6c-f9c1-b55f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-025e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-23 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-23 Supply Air Temperature" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b6c-f9c2-b560-f23c91a70cca .

_:0bbb61eb-0b6c-f9c2-b560-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-025f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-23 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-23 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b6c-f9c3-b561-f23c91a70cca .

_:0bbb61eb-0b6c-f9c3-b561-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0260 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-23 Zone Temperature" ;
    ph:dis "Bravo VAV 2-23 Zone Temperature" ;
    phIoT:equipRef _:b-0259 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b6c-f9c4-b562-f23c91a70cca .

_:0bbb61eb-0b6c-f9c4-b562-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0261 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-24" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-24" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b6c-f9c5-b563-f23c91a70cca .

_:0bbb61eb-0b6c-f9c5-b563-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:15.4MMBTU/h, designHotWaterFlow:2.5gal/min, designAirFlow:1600cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 15.4 ;
    _:designHotWaterFlow 2.5 ;
    _:designAirFlow 1600 .

_:b-0262 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-24 Damper Output" ;
    ph:dis "Bravo VAV 2-24 Damper Output" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b6c-f9c6-b564-f23c91a70cca .

_:0bbb61eb-0b6c-f9c6-b564-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0263 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-24 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-24 Discharge Air Flow" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b6c-f9c7-b565-f23c91a70cca .

_:0bbb61eb-0b6c-f9c7-b565-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0264 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-24 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-24 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b6c-f9c8-b566-f23c91a70cca .

_:0bbb61eb-0b6c-f9c8-b566-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0265 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-24 Heating Valve" ;
    ph:dis "Bravo VAV 2-24 Heating Valve" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b6c-f9c9-b567-f23c91a70cca .

_:0bbb61eb-0b6c-f9c9-b567-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0266 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-24 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-24 Supply Air Temperature" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b6c-f9ca-b568-f23c91a70cca .

_:0bbb61eb-0b6c-f9ca-b568-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0267 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-24 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-24 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b6c-f9cb-b569-f23c91a70cca .

_:0bbb61eb-0b6c-f9cb-b569-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0268 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-24 Zone Temperature" ;
    ph:dis "Bravo VAV 2-24 Zone Temperature" ;
    phIoT:equipRef _:b-0261 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b6c-f9cc-b56a-f23c91a70cca .

_:0bbb61eb-0b6c-f9cc-b56a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0269 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-25" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-25" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b7c-3c00-b56b-f23c91a70cca .

_:0bbb61eb-0b7c-3c00-b56b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:4.4MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 4.4 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 250 .

_:b-026a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-25 Damper Output" ;
    ph:dis "Bravo VAV 2-25 Damper Output" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b7c-3c01-b56c-f23c91a70cca .

_:0bbb61eb-0b7c-3c01-b56c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-026b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-25 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-25 Discharge Air Flow" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b7c-3c02-b56d-f23c91a70cca .

_:0bbb61eb-0b7c-3c02-b56d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-026c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-25 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-25 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b7c-3c03-b56e-f23c91a70cca .

_:0bbb61eb-0b7c-3c03-b56e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-026d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-25 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-25 Heating Valve Output" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b8b-7e40-b56f-f23c91a70cca .

_:0bbb61eb-0b8b-7e40-b56f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-026e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-25 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-25 Supply Air Temperature" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b8b-7e41-b570-f23c91a70cca .

_:0bbb61eb-0b8b-7e41-b570-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-026f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-25 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-25 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b8b-7e42-b571-f23c91a70cca .

_:0bbb61eb-0b8b-7e42-b571-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0270 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-25 Zone Temperature" ;
    ph:dis "Bravo VAV 2-25 Zone Temperature" ;
    phIoT:equipRef _:b-0269 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b8b-7e43-b572-f23c91a70cca .

_:0bbb61eb-0b8b-7e43-b572-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0271 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-26" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-26" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b8b-7e44-b573-f23c91a70cca .

_:0bbb61eb-0b8b-7e44-b573-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:4.2MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 4.2 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 300 .

_:b-0272 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-26 Damper Output" ;
    ph:dis "Bravo VAV 2-26 Damper Output" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b8b-7e45-b574-f23c91a70cca .

_:0bbb61eb-0b8b-7e45-b574-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0273 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-26 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-26 Discharge Air Flow" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b8b-7e46-b575-f23c91a70cca .

_:0bbb61eb-0b8b-7e46-b575-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0274 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-26 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-26 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0b8b-7e47-b576-f23c91a70cca .

_:0bbb61eb-0b8b-7e47-b576-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0275 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-26 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-26 Heating Valve Output" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0b8b-7e48-b577-f23c91a70cca .

_:0bbb61eb-0b8b-7e48-b577-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0276 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-26 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-26 Supply Air Temperature" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b9a-c080-b578-f23c91a70cca .

_:0bbb61eb-0b9a-c080-b578-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0277 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-26 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-26 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b9a-c081-b579-f23c91a70cca .

_:0bbb61eb-0b9a-c081-b579-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0278 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-26 Zone Temperature" ;
    ph:dis "Bravo VAV 2-26 Zone Temperature" ;
    phIoT:equipRef _:b-0271 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0b9a-c082-b57a-f23c91a70cca .

_:0bbb61eb-0b9a-c082-b57a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0279 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-27" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-27" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0b9a-c083-b57b-f23c91a70cca .

_:0bbb61eb-0b9a-c083-b57b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:18.6MMBTU/h, designHotWaterFlow:2gal/min, designAirFlow:1125cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 18.6 ;
    _:designHotWaterFlow 2 ;
    _:designAirFlow 1125 .

_:b-027a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-27 Damper Output" ;
    ph:dis "Bravo VAV 2-27 Damper Output" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0baa-02c0-b57c-f23c91a70cca .

_:0bbb61eb-0baa-02c0-b57c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-027b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-27 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-27 Discharge Air Flow" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0baa-02c1-b57d-f23c91a70cca .

_:0bbb61eb-0baa-02c1-b57d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-027c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-27 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-27 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0baa-02c2-b57e-f23c91a70cca .

_:0bbb61eb-0baa-02c2-b57e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-027d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-27 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-27 Heating Valve Output" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0baa-02c3-b57f-f23c91a70cca .

_:0bbb61eb-0baa-02c3-b57f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-027e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-27 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-27 Supply Air Temperature" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0baa-02c4-b580-f23c91a70cca .

_:0bbb61eb-0baa-02c4-b580-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-027f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-27 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-27 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0baa-02c5-b581-f23c91a70cca .

_:0bbb61eb-0baa-02c5-b581-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0280 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-27 Zone Temperature" ;
    ph:dis "Bravo VAV 2-27 Zone Temperature" ;
    phIoT:equipRef _:b-0279 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0baa-02c6-b582-f23c91a70cca .

_:0bbb61eb-0baa-02c6-b582-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0281 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-28" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-28" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0baa-02c7-b583-f23c91a70cca .

_:0bbb61eb-0baa-02c7-b583-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.5MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.5 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 500 .

_:b-0282 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-28 Damper Output" ;
    ph:dis "Bravo VAV 2-28 Damper Output" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0baa-02c8-b584-f23c91a70cca .

_:0bbb61eb-0baa-02c8-b584-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0283 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-28 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-28 Discharge Air Flow" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0baa-02c9-b585-f23c91a70cca .

_:0bbb61eb-0baa-02c9-b585-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0284 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-28 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-28 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0baa-02ca-b586-f23c91a70cca .

_:0bbb61eb-0baa-02ca-b586-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0285 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-28 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-28 Heating Valve Output" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0baa-02cb-b587-f23c91a70cca .

_:0bbb61eb-0baa-02cb-b587-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0286 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-28 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-28 Supply Air Temperature" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bb9-4500-b588-f23c91a70cca .

_:0bbb61eb-0bb9-4500-b588-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0287 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-28 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-28 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bb9-4501-b589-f23c91a70cca .

_:0bbb61eb-0bb9-4501-b589-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0288 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-28 Zone Temperature" ;
    ph:dis "Bravo VAV 2-28 Zone Temperature" ;
    phIoT:equipRef _:b-0281 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bb9-4502-b58a-f23c91a70cca .

_:0bbb61eb-0bb9-4502-b58a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0289 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-29" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-29" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0bb9-4503-b58b-f23c91a70cca .

_:0bbb61eb-0bb9-4503-b58b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.8MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.8 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 500 .

_:b-028a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-29 Damper Output" ;
    ph:dis "Bravo VAV 2-29 Damper Output" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0bc8-8740-b58c-f23c91a70cca .

_:0bbb61eb-0bc8-8740-b58c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-028b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-29 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-29 Discharge Air Flow" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0bc8-8741-b58d-f23c91a70cca .

_:0bbb61eb-0bc8-8741-b58d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-028c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-29 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-29 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0bc8-8742-b58e-f23c91a70cca .

_:0bbb61eb-0bc8-8742-b58e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-028d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-29 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-29 Heating Valve Output" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0bc8-8743-b58f-f23c91a70cca .

_:0bbb61eb-0bc8-8743-b58f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-028e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-29 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-29 Supply Air Temperature" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bc8-8744-b590-f23c91a70cca .

_:0bbb61eb-0bc8-8744-b590-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-028f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-29 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-29 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bc8-8745-b591-f23c91a70cca .

_:0bbb61eb-0bc8-8745-b591-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0290 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-29 Zone Temperature" ;
    ph:dis "Bravo VAV 2-29 Zone Temperature" ;
    phIoT:equipRef _:b-0289 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bc8-8746-b592-f23c91a70cca .

_:0bbb61eb-0bc8-8746-b592-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0291 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-3" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-3" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0bc8-8747-b593-f23c91a70cca .

_:0bbb61eb-0bc8-8747-b593-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-0292 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-3 Damper Output" ;
    ph:dis "Bravo VAV 2-3 Damper Output" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0bc8-8748-b594-f23c91a70cca .

_:0bbb61eb-0bc8-8748-b594-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0293 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-3 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-3 Discharge Air Flow" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0bc8-8749-b595-f23c91a70cca .

_:0bbb61eb-0bc8-8749-b595-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0294 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-3 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-3 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0bc8-874a-b596-f23c91a70cca .

_:0bbb61eb-0bc8-874a-b596-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0295 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-3 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-3 Heating Valve Output" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0bd7-c980-b597-f23c91a70cca .

_:0bbb61eb-0bd7-c980-b597-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0296 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-3 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-3 Supply Air Temperature" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0bd7-c981-b598-f23c91a70cca .

_:0bbb61eb-0bd7-c981-b598-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0297 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-3 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-3 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0be7-0bc0-b599-f23c91a70cca .

_:0bbb61eb-0be7-0bc0-b599-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0298 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-3 Zone Temperature" ;
    ph:dis "Bravo VAV 2-3 Zone Temperature" ;
    phIoT:equipRef _:b-0291 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0be7-0bc1-b59a-f23c91a70cca .

_:0bbb61eb-0be7-0bc1-b59a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0299 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-30" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-30" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0be7-0bc2-b59b-f23c91a70cca .

_:0bbb61eb-0be7-0bc2-b59b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.5MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.5 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 500 .

_:b-029a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-30 Damper Output" ;
    ph:dis "Bravo VAV 2-30 Damper Output" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0be7-0bc3-b59c-f23c91a70cca .

_:0bbb61eb-0be7-0bc3-b59c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-029b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-30 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-30 Discharge Air Flow" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0be7-0bc4-b59d-f23c91a70cca .

_:0bbb61eb-0be7-0bc4-b59d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-029c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-30 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-30 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0be7-0bc5-b59e-f23c91a70cca .

_:0bbb61eb-0be7-0bc5-b59e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-029d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-30 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-30 Heating Valve Output" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0be7-0bc6-b59f-f23c91a70cca .

_:0bbb61eb-0be7-0bc6-b59f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-029e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-30 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-30 Supply Air Temperature" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0be7-0bc7-b5a0-f23c91a70cca .

_:0bbb61eb-0be7-0bc7-b5a0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-029f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-30 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-30 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0be7-0bc8-b5a1-f23c91a70cca .

_:0bbb61eb-0be7-0bc8-b5a1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-30 Zone Temperature" ;
    ph:dis "Bravo VAV 2-30 Zone Temperature" ;
    phIoT:equipRef _:b-0299 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0be7-0bc9-b5a2-f23c91a70cca .

_:0bbb61eb-0be7-0bc9-b5a2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-02a1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-31" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-31" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0be7-0bca-b5a3-f23c91a70cca .

_:0bbb61eb-0be7-0bca-b5a3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:18.6MMBTU/h, designHotWaterFlow:2gal/min, designAirFlow:650cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 18.6 ;
    _:designHotWaterFlow 2 ;
    _:designAirFlow 650 .

_:b-02a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-31 Damper Output" ;
    ph:dis "Bravo VAV 2-31 Damper Output" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0bf6-4e00-b5a4-f23c91a70cca .

_:0bbb61eb-0bf6-4e00-b5a4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-02a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-31 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-31 Discharge Air Flow" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0bf6-4e01-b5a5-f23c91a70cca .

_:0bbb61eb-0bf6-4e01-b5a5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-02a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-31 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-31 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c05-9040-b5a6-f23c91a70cca .

_:0bbb61eb-0c05-9040-b5a6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-02a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-31 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-31 Heating Valve Output" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c05-9041-b5a7-f23c91a70cca .

_:0bbb61eb-0c05-9041-b5a7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-31 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-31 Supply Air Temperature" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c05-9042-b5a8-f23c91a70cca .

_:0bbb61eb-0c05-9042-b5a8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-02a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-31 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-31 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c05-9043-b5a9-f23c91a70cca .

_:0bbb61eb-0c05-9043-b5a9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-02a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-31 Zone Temperature" ;
    ph:dis "Bravo VAV 2-31 Zone Temperature" ;
    phIoT:equipRef _:b-02a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c05-9044-b5aa-f23c91a70cca .

_:0bbb61eb-0c05-9044-b5aa-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02a9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-32" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-32" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0c05-9045-b5ab-f23c91a70cca .

_:0bbb61eb-0c05-9045-b5ab-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:28.6MMBTU/h, designHotWaterFlow:3.5gal/min, designAirFlow:2150cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 28.6 ;
    _:designHotWaterFlow 3.5 ;
    _:designAirFlow 2150 .

_:b-02aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-32 Damper Output" ;
    ph:dis "Bravo VAV 2-32 Damper Output" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c05-9046-b5ac-f23c91a70cca .

_:0bbb61eb-0c05-9046-b5ac-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-02ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-32 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-32 Discharge Air Flow" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c05-9047-b5ad-f23c91a70cca .

_:0bbb61eb-0c05-9047-b5ad-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-02ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-32 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-32 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c05-9048-b5ae-f23c91a70cca .

_:0bbb61eb-0c05-9048-b5ae-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-02ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-32 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-32 Heating Valve Output" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c05-9049-b5af-f23c91a70cca .

_:0bbb61eb-0c05-9049-b5af-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-02ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-32 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-32 Supply Air Temperature" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c05-904a-b5b0-f23c91a70cca .

_:0bbb61eb-0c05-904a-b5b0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-32 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-32 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c05-904b-b5b1-f23c91a70cca .

_:0bbb61eb-0c05-904b-b5b1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-32 Zone Temperature" ;
    ph:dis "Bravo VAV 2-32 Zone Temperature" ;
    phIoT:equipRef _:b-02a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c14-d280-b5b2-f23c91a70cca .

_:0bbb61eb-0c14-d280-b5b2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-02b1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-33" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-33" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0c14-d281-b5b3-f23c91a70cca .

_:0bbb61eb-0c14-d281-b5b3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:3.1MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:200cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 3.1 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 200 .

_:b-02b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-33 Damper Output" ;
    ph:dis "Bravo VAV 2-33 Damper Output" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c14-d282-b5b4-f23c91a70cca .

_:0bbb61eb-0c14-d282-b5b4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-02b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-33 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-33 Discharge Air Flow" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c14-d283-b5b5-f23c91a70cca .

_:0bbb61eb-0c14-d283-b5b5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-02b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-33 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-33 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c24-14c0-b5b6-f23c91a70cca .

_:0bbb61eb-0c24-14c0-b5b6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-33 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-33 Heating Valve Output" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c24-14c1-b5b7-f23c91a70cca .

_:0bbb61eb-0c24-14c1-b5b7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-33 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-33 Supply Air Temperature" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c24-14c2-b5b8-f23c91a70cca .

_:0bbb61eb-0c24-14c2-b5b8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-02b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-33 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-33 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c24-14c3-b5b9-f23c91a70cca .

_:0bbb61eb-0c24-14c3-b5b9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-33 Zone Temperature" ;
    ph:dis "Bravo VAV 2-33 Zone Temperature" ;
    phIoT:equipRef _:b-02b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c24-14c4-b5ba-f23c91a70cca .

_:0bbb61eb-0c24-14c4-b5ba-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-02b9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-34" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-34" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0c24-14c5-b5bb-f23c91a70cca .

_:0bbb61eb-0c24-14c5-b5bb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:10.3MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:575cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 10.3 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 575 .

_:b-02ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-34 Damper Output" ;
    ph:dis "Bravo VAV 2-34 Damper Output" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c24-14c6-b5bc-f23c91a70cca .

_:0bbb61eb-0c24-14c6-b5bc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-02bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-34 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-34 Discharge Air Flow" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c24-14c7-b5bd-f23c91a70cca .

_:0bbb61eb-0c24-14c7-b5bd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-02bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-34 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-34 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c24-14c8-b5be-f23c91a70cca .

_:0bbb61eb-0c24-14c8-b5be-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-02bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-34 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-34 Heating Valve Output" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c33-5700-b5bf-f23c91a70cca .

_:0bbb61eb-0c33-5700-b5bf-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-02be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-34 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-34 Supply Air Temperature" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c33-5701-b5c0-f23c91a70cca .

_:0bbb61eb-0c33-5701-b5c0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-34 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-34 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c33-5702-b5c1-f23c91a70cca .

_:0bbb61eb-0c33-5702-b5c1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-02c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-34 Zone Temperature" ;
    ph:dis "Bravo VAV 2-34 Zone Temperature" ;
    phIoT:equipRef _:b-02b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c42-9940-b5c2-f23c91a70cca .

_:0bbb61eb-0c42-9940-b5c2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-02c1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-35" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-35" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0c42-9941-b5c3-f23c91a70cca .

_:0bbb61eb-0c42-9941-b5c3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:3.1MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 3.1 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 250 .

_:b-02c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-35 Damper Output" ;
    ph:dis "Bravo VAV 2-35 Damper Output" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c42-9942-b5c4-f23c91a70cca .

_:0bbb61eb-0c42-9942-b5c4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-35 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-35 Discharge Air Flow" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c42-9943-b5c5-f23c91a70cca .

_:0bbb61eb-0c42-9943-b5c5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-02c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-35 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-35 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c42-9944-b5c6-f23c91a70cca .

_:0bbb61eb-0c42-9944-b5c6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-02c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-35 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-35 Heating Valve Output" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c42-9945-b5c7-f23c91a70cca .

_:0bbb61eb-0c42-9945-b5c7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-02c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-35 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-35 Supply Air Temperature" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c42-9946-b5c8-f23c91a70cca .

_:0bbb61eb-0c42-9946-b5c8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-02c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-35 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-35 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c8e-e480-b5c9-f23c91a70cca .

_:0bbb61eb-0c8e-e480-b5c9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-02c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-35 Zone Temperature" ;
    ph:dis "Bravo VAV 2-35 Zone Temperature" ;
    phIoT:equipRef _:b-02c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c8e-e481-b5ca-f23c91a70cca .

_:0bbb61eb-0c8e-e481-b5ca-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02c9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-36" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-36" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0c8e-e482-b5cb-f23c91a70cca .

_:0bbb61eb-0c8e-e482-b5cb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-02ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-36 Damper Output" ;
    ph:dis "Bravo VAV 2-36 Damper Output" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c8e-e483-b5cc-f23c91a70cca .

_:0bbb61eb-0c8e-e483-b5cc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-02cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-36 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-36 Discharge Air Flow" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c8e-e484-b5cd-f23c91a70cca .

_:0bbb61eb-0c8e-e484-b5cd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-02cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-36 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-36 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c8e-e485-b5ce-f23c91a70cca .

_:0bbb61eb-0c8e-e485-b5ce-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-36 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-36 Heating Valve Output" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c8e-e486-b5cf-f23c91a70cca .

_:0bbb61eb-0c8e-e486-b5cf-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-02ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-36 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-36 Supply Air Temperature" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c8e-e487-b5d0-f23c91a70cca .

_:0bbb61eb-0c8e-e487-b5d0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-36 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-36 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c8e-e488-b5d1-f23c91a70cca .

_:0bbb61eb-0c8e-e488-b5d1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-36 Zone Temperature" ;
    ph:dis "Bravo VAV 2-36 Zone Temperature" ;
    phIoT:equipRef _:b-02c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0c8e-e489-b5d2-f23c91a70cca .

_:0bbb61eb-0c8e-e489-b5d2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02d1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-37" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-37" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0c8e-e48a-b5d3-f23c91a70cca .

_:0bbb61eb-0c8e-e48a-b5d3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:10.5MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 10.5 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 500 .

_:b-02d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-37 Damper Output" ;
    ph:dis "Bravo VAV 2-37 Damper Output" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c8e-e48b-b5d4-f23c91a70cca .

_:0bbb61eb-0c8e-e48b-b5d4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-37 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-37 Discharge Air Flow" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c9e-26c0-b5d5-f23c91a70cca .

_:0bbb61eb-0c9e-26c0-b5d5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-02d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-37 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-37 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0c9e-26c1-b5d6-f23c91a70cca .

_:0bbb61eb-0c9e-26c1-b5d6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-02d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-37 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-37 Heating Valve Output" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0c9e-26c2-b5d7-f23c91a70cca .

_:0bbb61eb-0c9e-26c2-b5d7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-02d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-37 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-37 Supply Air Temperature" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cad-6900-b5d8-f23c91a70cca .

_:0bbb61eb-0cad-6900-b5d8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-37 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-37 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cad-6901-b5d9-f23c91a70cca .

_:0bbb61eb-0cad-6901-b5d9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-37 Zone Temperature" ;
    ph:dis "Bravo VAV 2-37 Zone Temperature" ;
    phIoT:equipRef _:b-02d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cad-6902-b5da-f23c91a70cca .

_:0bbb61eb-0cad-6902-b5da-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-02d9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-38" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-38" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0cad-6903-b5db-f23c91a70cca .

_:0bbb61eb-0cad-6903-b5db-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:4.9MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 4.9 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 250 .

_:b-02da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-38 Damper Output" ;
    ph:dis "Bravo VAV 2-38 Damper Output" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cad-6904-b5dc-f23c91a70cca .

_:0bbb61eb-0cad-6904-b5dc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-02db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-38 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-38 Discharge Air Flow" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cad-6905-b5dd-f23c91a70cca .

_:0bbb61eb-0cad-6905-b5dd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-02dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-38 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-38 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cad-6906-b5de-f23c91a70cca .

_:0bbb61eb-0cad-6906-b5de-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-02dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-38 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-38 Heating Valve Output" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cad-6907-b5df-f23c91a70cca .

_:0bbb61eb-0cad-6907-b5df-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-02de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-38 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-38 Supply Air Temperature" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cad-6908-b5e0-f23c91a70cca .

_:0bbb61eb-0cad-6908-b5e0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-38 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-38 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cad-6909-b5e1-f23c91a70cca .

_:0bbb61eb-0cad-6909-b5e1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-38 Zone Temperature" ;
    ph:dis "Bravo VAV 2-38 Zone Temperature" ;
    phIoT:equipRef _:b-02d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cad-690a-b5e2-f23c91a70cca .

_:0bbb61eb-0cad-690a-b5e2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-02e1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-39" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-39" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0cad-690b-b5e3-f23c91a70cca .

_:0bbb61eb-0cad-690b-b5e3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.5MMBTU/h, designHotWaterFlow:9.5gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.5 ;
    _:designHotWaterFlow 9.5 ;
    _:designAirFlow 475 .

_:b-02e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-39 Damper Output" ;
    ph:dis "Bravo VAV 2-39 Damper Output" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cad-690c-b5e4-f23c91a70cca .

_:0bbb61eb-0cad-690c-b5e4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-02e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-39 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-39 Discharge Air Flow" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cbc-ab40-b5e5-f23c91a70cca .

_:0bbb61eb-0cbc-ab40-b5e5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-02e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-39 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-39 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cbc-ab41-b5e6-f23c91a70cca .

_:0bbb61eb-0cbc-ab41-b5e6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-02e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-39 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-39 Heating Valve Output" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cbc-ab42-b5e7-f23c91a70cca .

_:0bbb61eb-0cbc-ab42-b5e7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-02e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-39 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-39 Supply Air Temperature" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ccb-ed80-b5e8-f23c91a70cca .

_:0bbb61eb-0ccb-ed80-b5e8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-02e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-39 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-39 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ccb-ed81-b5e9-f23c91a70cca .

_:0bbb61eb-0ccb-ed81-b5e9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-02e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-39 Zone Temperature" ;
    ph:dis "Bravo VAV 2-39 Zone Temperature" ;
    phIoT:equipRef _:b-02e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ccb-ed82-b5ea-f23c91a70cca .

_:0bbb61eb-0ccb-ed82-b5ea-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02e9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-4" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-4" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ccb-ed83-b5eb-f23c91a70cca .

_:0bbb61eb-0ccb-ed83-b5eb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:2.9MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:150cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 2.9 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 150 .

_:b-02ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-4 Damper Output" ;
    ph:dis "Bravo VAV 2-4 Damper Output" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ccb-ed84-b5ec-f23c91a70cca .

_:0bbb61eb-0ccb-ed84-b5ec-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-02eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-4 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-4 Discharge Air Flow" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ccb-ed85-b5ed-f23c91a70cca .

_:0bbb61eb-0ccb-ed85-b5ed-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-02ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-4 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-4 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ccb-ed86-b5ee-f23c91a70cca .

_:0bbb61eb-0ccb-ed86-b5ee-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-02ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-4 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-4 Heating Valve Output" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ccb-ed87-b5ef-f23c91a70cca .

_:0bbb61eb-0ccb-ed87-b5ef-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-4 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-4 Supply Air Temperature" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ccb-ed88-b5f0-f23c91a70cca .

_:0bbb61eb-0ccb-ed88-b5f0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-4 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-4 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ccb-ed89-b5f1-f23c91a70cca .

_:0bbb61eb-0ccb-ed89-b5f1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-02f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-4 Zone Temperature" ;
    ph:dis "Bravo VAV 2-4 Zone Temperature" ;
    phIoT:equipRef _:b-02e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ccb-ed8a-b5f2-f23c91a70cca .

_:0bbb61eb-0ccb-ed8a-b5f2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-02f1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-40" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-40" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ccb-ed8b-b5f3-f23c91a70cca .

_:0bbb61eb-0ccb-ed8b-b5f3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.8MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.8 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 475 .

_:b-02f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-40 Damper Output" ;
    ph:dis "Bravo VAV 2-40 Damper Output" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cdb-2fc0-b5f4-f23c91a70cca .

_:0bbb61eb-0cdb-2fc0-b5f4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-02f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-40 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-40 Discharge Air Flow" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cdb-2fc1-b5f5-f23c91a70cca .

_:0bbb61eb-0cdb-2fc1-b5f5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-02f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-40 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-40 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cdb-2fc2-b5f6-f23c91a70cca .

_:0bbb61eb-0cdb-2fc2-b5f6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-02f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-40 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-40 Heating Valve Output" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cdb-2fc3-b5f7-f23c91a70cca .

_:0bbb61eb-0cdb-2fc3-b5f7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-02f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-40 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-40 Supply Air Temperature" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cea-7200-b5f8-f23c91a70cca .

_:0bbb61eb-0cea-7200-b5f8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-02f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-40 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-40 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cea-7201-b5f9-f23c91a70cca .

_:0bbb61eb-0cea-7201-b5f9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-02f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-40 Zone Temperature" ;
    ph:dis "Bravo VAV 2-40 Zone Temperature" ;
    phIoT:equipRef _:b-02f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cea-7202-b5fa-f23c91a70cca .

_:0bbb61eb-0cea-7202-b5fa-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-02f9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-41" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-41" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0cea-7203-b5fb-f23c91a70cca .

_:0bbb61eb-0cea-7203-b5fb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.5MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.5 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 475 .

_:b-02fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-41 Damper Output" ;
    ph:dis "Bravo VAV 2-41 Damper Output" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cea-7204-b5fc-f23c91a70cca .

_:0bbb61eb-0cea-7204-b5fc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.626-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.626-04:00"^^xsd:dateTime .

_:b-02fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-41 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-41 Discharge Air Flow" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cea-7205-b5fd-f23c91a70cca .

_:0bbb61eb-0cea-7205-b5fd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-02fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-41 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-41 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cea-7206-b5fe-f23c91a70cca .

_:0bbb61eb-0cea-7206-b5fe-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-02fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-41 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-41 Heating Valve Output" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cea-7207-b5ff-f23c91a70cca .

_:0bbb61eb-0cea-7207-b5ff-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-02fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-41 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-41 Supply Air Temperature" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cea-7208-b600-f23c91a70cca .

_:0bbb61eb-0cea-7208-b600-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-02ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-41 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-41 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cea-7209-b601-f23c91a70cca .

_:0bbb61eb-0cea-7209-b601-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0300 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-41 Zone Temperature" ;
    ph:dis "Bravo VAV 2-41 Zone Temperature" ;
    phIoT:equipRef _:b-02f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0cea-720a-b602-f23c91a70cca .

_:0bbb61eb-0cea-720a-b602-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0301 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-42" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-42" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0cea-720b-b603-f23c91a70cca .

_:0bbb61eb-0cea-720b-b603-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:8.9MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 8.9 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-0302 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-42 Damper Output" ;
    ph:dis "Bravo VAV 2-42 Damper Output" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cea-720c-b604-f23c91a70cca .

_:0bbb61eb-0cea-720c-b604-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0303 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-42 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-42 Discharge Air Flow" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cf9-b440-b605-f23c91a70cca .

_:0bbb61eb-0cf9-b440-b605-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0304 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-42 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-42 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0cf9-b441-b606-f23c91a70cca .

_:0bbb61eb-0cf9-b441-b606-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0305 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-42 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-42 Heating Valve Output" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0cf9-b442-b607-f23c91a70cca .

_:0bbb61eb-0cf9-b442-b607-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0306 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-42 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-42 Supply Air Temperature" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d08-f680-b608-f23c91a70cca .

_:0bbb61eb-0d08-f680-b608-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0307 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-42 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-42 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d08-f681-b609-f23c91a70cca .

_:0bbb61eb-0d08-f681-b609-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0308 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-42 Zone Temperature" ;
    ph:dis "Bravo VAV 2-42 Zone Temperature" ;
    phIoT:equipRef _:b-0301 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d08-f682-b60a-f23c91a70cca .

_:0bbb61eb-0d08-f682-b60a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0309 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-43" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-43" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d08-f683-b60b-f23c91a70cca .

_:0bbb61eb-0d08-f683-b60b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:141\u00b0F, designHotWaterPower:4.7MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:350cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 141 ;
    _:designHotWaterPower 4.7 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 350 .

_:b-030a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-43 Damper Output" ;
    ph:dis "Bravo VAV 2-43 Damper Output" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d08-f684-b60c-f23c91a70cca .

_:0bbb61eb-0d08-f684-b60c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-030b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-43 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-43 Discharge Air Flow" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d08-f685-b60d-f23c91a70cca .

_:0bbb61eb-0d08-f685-b60d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-030c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-43 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-43 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d08-f686-b60e-f23c91a70cca .

_:0bbb61eb-0d08-f686-b60e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-030d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-43 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-43 Heating Valve Output" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d08-f687-b60f-f23c91a70cca .

_:0bbb61eb-0d08-f687-b60f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-030e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-43 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-43 Supply Air Temperature" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d08-f688-b610-f23c91a70cca .

_:0bbb61eb-0d08-f688-b610-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-030f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-43 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-43 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d08-f689-b611-f23c91a70cca .

_:0bbb61eb-0d08-f689-b611-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0310 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-43 Zone Temperature" ;
    ph:dis "Bravo VAV 2-43 Zone Temperature" ;
    phIoT:equipRef _:b-0309 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d08-f68a-b612-f23c91a70cca .

_:0bbb61eb-0d08-f68a-b612-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0311 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-44" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-44" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d08-f68b-b613-f23c91a70cca .

_:0bbb61eb-0d08-f68b-b613-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.2MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.2 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-0312 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-44 Damper Output" ;
    ph:dis "Bravo VAV 2-44 Damper Output" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d08-f68c-b614-f23c91a70cca .

_:0bbb61eb-0d08-f68c-b614-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0313 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-44 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-44 Discharge Air Flow" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d18-38c0-b615-f23c91a70cca .

_:0bbb61eb-0d18-38c0-b615-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0314 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-44 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-44 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d18-38c1-b616-f23c91a70cca .

_:0bbb61eb-0d18-38c1-b616-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0315 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-44 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-44 Heating Valve Output" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d18-38c2-b617-f23c91a70cca .

_:0bbb61eb-0d18-38c2-b617-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0316 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-44 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-44 Supply Air Temperature" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d18-38c3-b618-f23c91a70cca .

_:0bbb61eb-0d18-38c3-b618-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0317 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-44 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-44 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d27-7b00-b619-f23c91a70cca .

_:0bbb61eb-0d27-7b00-b619-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0318 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-44 Zone Temperature" ;
    ph:dis "Bravo VAV 2-44 Zone Temperature" ;
    phIoT:equipRef _:b-0311 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d27-7b01-b61a-f23c91a70cca .

_:0bbb61eb-0d27-7b01-b61a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0319 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-45" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-45" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d27-7b02-b61b-f23c91a70cca .

_:0bbb61eb-0d27-7b02-b61b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:17.8MMBTU/h, designHotWaterFlow:1.75gal/min, designAirFlow:600cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 17.8 ;
    _:designHotWaterFlow 1.75 ;
    _:designAirFlow 600 .

_:b-031a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-45 Damper Output" ;
    ph:dis "Bravo VAV 2-45 Damper Output" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d27-7b03-b61c-f23c91a70cca .

_:0bbb61eb-0d27-7b03-b61c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-031b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-45 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-45 Discharge Air Flow" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d27-7b04-b61d-f23c91a70cca .

_:0bbb61eb-0d27-7b04-b61d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-031c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-45 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-45 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d27-7b05-b61e-f23c91a70cca .

_:0bbb61eb-0d27-7b05-b61e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-031d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-45 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-45 Heating Valve Output" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d27-7b06-b61f-f23c91a70cca .

_:0bbb61eb-0d27-7b06-b61f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-031e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-45 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-45 Supply Air Temperature" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d27-7b07-b620-f23c91a70cca .

_:0bbb61eb-0d27-7b07-b620-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-031f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-45 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-45 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d27-7b08-b621-f23c91a70cca .

_:0bbb61eb-0d27-7b08-b621-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0320 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-45 Zone Temperature" ;
    ph:dis "Bravo VAV 2-45 Zone Temperature" ;
    phIoT:equipRef _:b-0319 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d27-7b09-b622-f23c91a70cca .

_:0bbb61eb-0d27-7b09-b622-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0321 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-46" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-46" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d27-7b0a-b623-f23c91a70cca .

_:0bbb61eb-0d27-7b0a-b623-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.8MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.8 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 475 .

_:b-0322 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-46 Damper Output" ;
    ph:dis "Bravo VAV 2-46 Damper Output" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d27-7b0b-b624-f23c91a70cca .

_:0bbb61eb-0d27-7b0b-b624-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0323 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-46 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-46 Discharge Air Flow" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d27-7b0c-b625-f23c91a70cca .

_:0bbb61eb-0d27-7b0c-b625-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0324 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-46 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-46 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d36-bd40-b626-f23c91a70cca .

_:0bbb61eb-0d36-bd40-b626-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0325 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-46 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-46 Heating Valve Output" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d36-bd41-b627-f23c91a70cca .

_:0bbb61eb-0d36-bd41-b627-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0326 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-46 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-46 Supply Air Temperature" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d36-bd42-b628-f23c91a70cca .

_:0bbb61eb-0d36-bd42-b628-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0327 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-46 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-46 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d45-ff80-b629-f23c91a70cca .

_:0bbb61eb-0d45-ff80-b629-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0328 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-46 Zone Temperature" ;
    ph:dis "Bravo VAV 2-46 Zone Temperature" ;
    phIoT:equipRef _:b-0321 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d45-ff81-b62a-f23c91a70cca .

_:0bbb61eb-0d45-ff81-b62a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0329 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-47" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-47" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d45-ff82-b62b-f23c91a70cca .

_:0bbb61eb-0d45-ff82-b62b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:25.9MMBTU/h, designHotWaterFlow:2.5gal/min, designAirFlow:1400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 25.9 ;
    _:designHotWaterFlow 2.5 ;
    _:designAirFlow 1400 .

_:b-032a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-47 Damper Output" ;
    ph:dis "Bravo VAV 2-47 Damper Output" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d45-ff83-b62c-f23c91a70cca .

_:0bbb61eb-0d45-ff83-b62c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-032b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-47 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-47 Discharge Air Flow" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d45-ff84-b62d-f23c91a70cca .

_:0bbb61eb-0d45-ff84-b62d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-032c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-47 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-47 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d45-ff85-b62e-f23c91a70cca .

_:0bbb61eb-0d45-ff85-b62e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-032d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-47 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-47 Heating Valve Output" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d45-ff86-b62f-f23c91a70cca .

_:0bbb61eb-0d45-ff86-b62f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-032e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-47 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-47 Supply Air Temperature" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d45-ff87-b630-f23c91a70cca .

_:0bbb61eb-0d45-ff87-b630-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-032f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-47 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-47 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d45-ff88-b631-f23c91a70cca .

_:0bbb61eb-0d45-ff88-b631-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0330 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-47 Zone Temperature" ;
    ph:dis "Bravo VAV 2-47 Zone Temperature" ;
    phIoT:equipRef _:b-0329 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d45-ff89-b632-f23c91a70cca .

_:0bbb61eb-0d45-ff89-b632-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0331 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-48" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-48" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d45-ff8a-b633-f23c91a70cca .

_:0bbb61eb-0d45-ff8a-b633-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.5MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.5 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 475 .

_:b-0332 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-48 Damper Output" ;
    ph:dis "Bravo VAV 2-48 Damper Output" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d45-ff8b-b634-f23c91a70cca .

_:0bbb61eb-0d45-ff8b-b634-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0333 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-48 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-48 Discharge Air Flow" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d45-ff8c-b635-f23c91a70cca .

_:0bbb61eb-0d45-ff8c-b635-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-0334 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-48 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-48 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d55-41c0-b636-f23c91a70cca .

_:0bbb61eb-0d55-41c0-b636-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0335 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-48 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-48 Heating Valve Output" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d55-41c1-b637-f23c91a70cca .

_:0bbb61eb-0d55-41c1-b637-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0336 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-48 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-48 Supply Air Temperature" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d55-41c2-b638-f23c91a70cca .

_:0bbb61eb-0d55-41c2-b638-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0337 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-48 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-48 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d55-41c3-b639-f23c91a70cca .

_:0bbb61eb-0d55-41c3-b639-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0338 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-48 Zone Temperature" ;
    ph:dis "Bravo VAV 2-48 Zone Temperature" ;
    phIoT:equipRef _:b-0331 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d64-8400-b63a-f23c91a70cca .

_:0bbb61eb-0d64-8400-b63a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0339 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-49" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-49" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d64-8401-b63b-f23c91a70cca .

_:0bbb61eb-0d64-8401-b63b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.5MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.5 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 475 .

_:b-033a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-49 Damper Output" ;
    ph:dis "Bravo VAV 2-49 Damper Output" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d64-8402-b63c-f23c91a70cca .

_:0bbb61eb-0d64-8402-b63c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-033b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-49 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-49 Discharge Air Flow" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d64-8403-b63d-f23c91a70cca .

_:0bbb61eb-0d64-8403-b63d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-033c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-49 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-49 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d64-8404-b63e-f23c91a70cca .

_:0bbb61eb-0d64-8404-b63e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-033d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-49 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-49 Heating Valve Output" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d64-8405-b63f-f23c91a70cca .

_:0bbb61eb-0d64-8405-b63f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-033e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-49 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-49 Supply Air Temperature" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d64-8406-b640-f23c91a70cca .

_:0bbb61eb-0d64-8406-b640-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-033f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-49 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-49 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d64-8407-b641-f23c91a70cca .

_:0bbb61eb-0d64-8407-b641-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0340 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-49 Zone Temperature" ;
    ph:dis "Bravo VAV 2-49 Zone Temperature" ;
    phIoT:equipRef _:b-0339 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d64-8408-b642-f23c91a70cca .

_:0bbb61eb-0d64-8408-b642-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0341 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-5" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-5" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d64-8409-b643-f23c91a70cca .

_:0bbb61eb-0d64-8409-b643-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:3.1MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:200cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 3.1 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 200 .

_:b-0342 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-5 Damper Output" ;
    ph:dis "Bravo VAV 2-5 Damper Output" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d64-840a-b644-f23c91a70cca .

_:0bbb61eb-0d64-840a-b644-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0343 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-5 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-5 Discharge Air Flow" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d64-840b-b645-f23c91a70cca .

_:0bbb61eb-0d64-840b-b645-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0344 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-5 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-5 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d73-c640-b646-f23c91a70cca .

_:0bbb61eb-0d73-c640-b646-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0345 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-5 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-5 Heating Valve Output" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d83-0880-b647-f23c91a70cca .

_:0bbb61eb-0d83-0880-b647-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0346 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-5 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-5 Supply Air Temperature" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d83-0881-b648-f23c91a70cca .

_:0bbb61eb-0d83-0881-b648-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0347 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-5 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-5 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d83-0882-b649-f23c91a70cca .

_:0bbb61eb-0d83-0882-b649-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0348 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-5 Zone Temperature" ;
    ph:dis "Bravo VAV 2-5 Zone Temperature" ;
    phIoT:equipRef _:b-0341 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d83-0883-b64a-f23c91a70cca .

_:0bbb61eb-0d83-0883-b64a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-0349 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-50" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-50" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d83-0884-b64b-f23c91a70cca .

_:0bbb61eb-0d83-0884-b64b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:9.8MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:475cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 9.8 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 475 .

_:b-034a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-50 Damper Output" ;
    ph:dis "Bravo VAV 2-50 Damper Output" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d83-0885-b64c-f23c91a70cca .

_:0bbb61eb-0d83-0885-b64c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-034b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-50 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-50 Discharge Air Flow" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d83-0886-b64d-f23c91a70cca .

_:0bbb61eb-0d83-0886-b64d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-034c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-50 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-50 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0d83-0887-b64e-f23c91a70cca .

_:0bbb61eb-0d83-0887-b64e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-034d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-50 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-50 Heating Valve Output" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0d83-0888-b64f-f23c91a70cca .

_:0bbb61eb-0d83-0888-b64f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-034e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-50 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-50 Supply Air Temperature" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d83-0889-b650-f23c91a70cca .

_:0bbb61eb-0d83-0889-b650-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-034f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-50 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-50 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d92-4ac0-b651-f23c91a70cca .

_:0bbb61eb-0d92-4ac0-b651-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0350 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-50 Zone Temperature" ;
    ph:dis "Bravo VAV 2-50 Zone Temperature" ;
    phIoT:equipRef _:b-0349 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0d92-4ac1-b652-f23c91a70cca .

_:0bbb61eb-0d92-4ac1-b652-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0351 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-6" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-6" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0d92-4ac2-b653-f23c91a70cca .

_:0bbb61eb-0d92-4ac2-b653-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:148\u00b0F, designHotWaterPower:4.7MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:350cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 148 ;
    _:designHotWaterPower 4.7 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 350 .

_:b-0352 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-6 Damper Output" ;
    ph:dis "Bravo VAV 2-6 Damper Output" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0da1-8d00-b654-f23c91a70cca .

_:0bbb61eb-0da1-8d00-b654-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0353 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-6 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-6 Discharge Air Flow" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0da1-8d01-b655-f23c91a70cca .

_:0bbb61eb-0da1-8d01-b655-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-0354 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-6 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-6 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0da1-8d02-b656-f23c91a70cca .

_:0bbb61eb-0da1-8d02-b656-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0355 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-6 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-6 Heating Valve Output" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0da1-8d03-b657-f23c91a70cca .

_:0bbb61eb-0da1-8d03-b657-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0356 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-6 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-6 Supply Air Temperature" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0da1-8d04-b658-f23c91a70cca .

_:0bbb61eb-0da1-8d04-b658-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0357 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-6 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-6 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0da1-8d05-b659-f23c91a70cca .

_:0bbb61eb-0da1-8d05-b659-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0358 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-6 Zone Temperature" ;
    ph:dis "Bravo VAV 2-6 Zone Temperature" ;
    phIoT:equipRef _:b-0351 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0da1-8d06-b65a-f23c91a70cca .

_:0bbb61eb-0da1-8d06-b65a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0359 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-7" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-7" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0da1-8d07-b65b-f23c91a70cca .

_:0bbb61eb-0da1-8d07-b65b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:10MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:650cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 10 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 650 .

_:b-035a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-7 Damper Output" ;
    ph:dis "Bravo VAV 2-7 Damper Output" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0da1-8d08-b65c-f23c91a70cca .

_:0bbb61eb-0da1-8d08-b65c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-035b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-7 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-7 Discharge Air Flow" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0da1-8d09-b65d-f23c91a70cca .

_:0bbb61eb-0da1-8d09-b65d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-035c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-7 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-7 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0da1-8d0a-b65e-f23c91a70cca .

_:0bbb61eb-0da1-8d0a-b65e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-035d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-7 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-7 Heating Valve Output" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0da1-8d0b-b65f-f23c91a70cca .

_:0bbb61eb-0da1-8d0b-b65f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-035e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-7 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-7 Supply Air Temperature" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0da1-8d0c-b660-f23c91a70cca .

_:0bbb61eb-0da1-8d0c-b660-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-035f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-7 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-7 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0db0-cf40-b661-f23c91a70cca .

_:0bbb61eb-0db0-cf40-b661-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0360 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-7 Zone Temperature" ;
    ph:dis "Bravo VAV 2-7 Zone Temperature" ;
    phIoT:equipRef _:b-0359 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0db0-cf41-b662-f23c91a70cca .

_:0bbb61eb-0db0-cf41-b662-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0361 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-8" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-8" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0db0-cf42-b663-f23c91a70cca .

_:0bbb61eb-0db0-cf42-b663-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:4.1MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 4.1 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-0362 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-8 Damper Output" ;
    ph:dis "Bravo VAV 2-8 Damper Output" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0db0-cf43-b664-f23c91a70cca .

_:0bbb61eb-0db0-cf43-b664-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0363 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-8 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-8 Discharge Air Flow" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dc0-1180-b665-f23c91a70cca .

_:0bbb61eb-0dc0-1180-b665-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0364 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-8 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-8 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dc0-1181-b666-f23c91a70cca .

_:0bbb61eb-0dc0-1181-b666-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0365 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-8 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-8 Heating Valve Output" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dc0-1182-b667-f23c91a70cca .

_:0bbb61eb-0dc0-1182-b667-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0366 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-8 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-8 Supply Air Temperature" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dc0-1183-b668-f23c91a70cca .

_:0bbb61eb-0dc0-1183-b668-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0367 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-8 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-8 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dc0-1184-b669-f23c91a70cca .

_:0bbb61eb-0dc0-1184-b669-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0368 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-8 Zone Temperature" ;
    ph:dis "Bravo VAV 2-8 Zone Temperature" ;
    phIoT:equipRef _:b-0361 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dc0-1185-b66a-f23c91a70cca .

_:0bbb61eb-0dc0-1185-b66a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0369 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-9" ;
    phIoT:airRef _:b-00ce ;
    ph:dis "Bravo VAV 2-9" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0dc0-1186-b66b-f23c91a70cca .

_:0bbb61eb-0dc0-1186-b66b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:8.9MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:450cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 8.9 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 450 .

_:b-036a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 2-9 Damper Output" ;
    ph:dis "Bravo VAV 2-9 Damper Output" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dc0-1187-b66c-f23c91a70cca .

_:0bbb61eb-0dc0-1187-b66c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-036b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 2-9 Discharge Air Flow" ;
    ph:dis "Bravo VAV 2-9 Discharge Air Flow" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dc0-1188-b66d-f23c91a70cca .

_:0bbb61eb-0dc0-1188-b66d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-036c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 2-9 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 2-9 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dc0-1189-b66e-f23c91a70cca .

_:0bbb61eb-0dc0-1189-b66e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-036d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 2-9 Heating Valve Output" ;
    ph:dis "Bravo VAV 2-9 Heating Valve Output" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dc0-118a-b66f-f23c91a70cca .

_:0bbb61eb-0dc0-118a-b66f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-036e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 2-9 Supply Air Temperature" ;
    ph:dis "Bravo VAV 2-9 Supply Air Temperature" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dc0-118b-b670-f23c91a70cca .

_:0bbb61eb-0dc0-118b-b670-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-036f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-9 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 2-9 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dcf-53c0-b671-f23c91a70cca .

_:0bbb61eb-0dcf-53c0-b671-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0370 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 2-9 Zone Temperature" ;
    ph:dis "Bravo VAV 2-9 Zone Temperature" ;
    phIoT:equipRef _:b-0369 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dcf-53c1-b672-f23c91a70cca .

_:0bbb61eb-0dcf-53c1-b672-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0371 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-1" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-1" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0dcf-53c2-b673-f23c91a70cca .

_:0bbb61eb-0dcf-53c2-b673-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:14.1MMBTU/h, designHotWaterFlow:2.5gal/min, designAirFlow:1300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 14.1 ;
    _:designHotWaterFlow 2.5 ;
    _:designAirFlow 1300 .

_:b-0372 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-1 Air Damper Command" ;
    ph:dis "Bravo VAV 3-1 Air Damper Command" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dde-9600-b674-f23c91a70cca .

_:0bbb61eb-0dde-9600-b674-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-0373 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-1 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-1 Discharge Air Flow" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dde-9601-b675-f23c91a70cca .

_:0bbb61eb-0dde-9601-b675-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0374 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-1 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-1 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dde-9602-b676-f23c91a70cca .

_:0bbb61eb-0dde-9602-b676-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-0375 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-1 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-1 Heating Valve Output" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dde-9603-b677-f23c91a70cca .

_:0bbb61eb-0dde-9603-b677-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0376 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-1 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-1 Supply Air Temperature" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dde-9604-b678-f23c91a70cca .

_:0bbb61eb-0dde-9604-b678-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0377 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-1 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-1 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dde-9605-b679-f23c91a70cca .

_:0bbb61eb-0dde-9605-b679-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0378 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-1 Zone Temperature" ;
    ph:dis "Bravo VAV 3-1 Zone Temperature" ;
    phIoT:equipRef _:b-0371 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dde-9606-b67a-f23c91a70cca .

_:0bbb61eb-0dde-9606-b67a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0379 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-10" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-10" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0dde-9607-b67b-f23c91a70cca .

_:0bbb61eb-0dde-9607-b67b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:7.3MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:350cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 7.3 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 350 .

_:b-037a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-10 Damper Output" ;
    ph:dis "Bravo VAV 3-10 Damper Output" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dde-9608-b67c-f23c91a70cca .

_:0bbb61eb-0dde-9608-b67c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-037b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-10 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-10 Discharge Air Flow" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dde-9609-b67d-f23c91a70cca .

_:0bbb61eb-0dde-9609-b67d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-037c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-10 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-10 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dde-960a-b67e-f23c91a70cca .

_:0bbb61eb-0dde-960a-b67e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-037d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-10 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-10 Heating Valve Output" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ded-d840-b67f-f23c91a70cca .

_:0bbb61eb-0ded-d840-b67f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-037e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-10 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-10 Supply Air Temperature" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dfd-1a80-b680-f23c91a70cca .

_:0bbb61eb-0dfd-1a80-b680-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-037f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-10 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-10 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dfd-1a81-b681-f23c91a70cca .

_:0bbb61eb-0dfd-1a81-b681-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0380 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-10 Zone Temperature" ;
    ph:dis "Bravo VAV 3-10 Zone Temperature" ;
    phIoT:equipRef _:b-0379 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dfd-1a82-b682-f23c91a70cca .

_:0bbb61eb-0dfd-1a82-b682-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0381 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-11" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-11" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0dfd-1a83-b683-f23c91a70cca .

_:0bbb61eb-0dfd-1a83-b683-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:22.7MMBTU/h, designHotWaterFlow:2.25gal/min, designAirFlow:1100cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 22.7 ;
    _:designHotWaterFlow 2.25 ;
    _:designAirFlow 1100 .

_:b-0382 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-11 Damper Output" ;
    ph:dis "Bravo VAV 3-11 Damper Output" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dfd-1a84-b684-f23c91a70cca .

_:0bbb61eb-0dfd-1a84-b684-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0383 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-11 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-11 Discharge Air Flow" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dfd-1a85-b685-f23c91a70cca .

_:0bbb61eb-0dfd-1a85-b685-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0384 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-11 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-11 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0dfd-1a86-b686-f23c91a70cca .

_:0bbb61eb-0dfd-1a86-b686-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0385 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-11 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-11 Heating Valve Output" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0dfd-1a87-b687-f23c91a70cca .

_:0bbb61eb-0dfd-1a87-b687-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0386 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-11 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-11 Supply Air Temperature" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dfd-1a88-b688-f23c91a70cca .

_:0bbb61eb-0dfd-1a88-b688-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0387 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-11 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-11 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dfd-1a89-b689-f23c91a70cca .

_:0bbb61eb-0dfd-1a89-b689-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-0388 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-11 Zone Temperature" ;
    ph:dis "Bravo VAV 3-11 Zone Temperature" ;
    phIoT:equipRef _:b-0381 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0dfd-1a8a-b68a-f23c91a70cca .

_:0bbb61eb-0dfd-1a8a-b68a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0389 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-12" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-12" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0dfd-1a8b-b68b-f23c91a70cca .

_:0bbb61eb-0dfd-1a8b-b68b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:9.8MMBTU/h, designHotWaterFlow:1.5gal/min, designAirFlow:1000cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 9.8 ;
    _:designHotWaterFlow 1.5 ;
    _:designAirFlow 1000 .

_:b-038a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-12 Damper Output" ;
    ph:dis "Bravo VAV 3-12 Damper Output" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e0c-5cc0-b68c-f23c91a70cca .

_:0bbb61eb-0e0c-5cc0-b68c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-038b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-12 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-12 Discharge Air Flow" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e0c-5cc1-b68d-f23c91a70cca .

_:0bbb61eb-0e0c-5cc1-b68d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-038c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-12 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-12 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e0c-5cc2-b68e-f23c91a70cca .

_:0bbb61eb-0e0c-5cc2-b68e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-038d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-12 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-12 Heating Valve Output" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e1b-9f00-b68f-f23c91a70cca .

_:0bbb61eb-0e1b-9f00-b68f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-038e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-12 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-12 Supply Air Temperature" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e1b-9f01-b690-f23c91a70cca .

_:0bbb61eb-0e1b-9f01-b690-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-038f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-12 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-12 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e1b-9f02-b691-f23c91a70cca .

_:0bbb61eb-0e1b-9f02-b691-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0390 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-12 Zone Temperature" ;
    ph:dis "Bravo VAV 3-12 Zone Temperature" ;
    phIoT:equipRef _:b-0389 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e1b-9f03-b692-f23c91a70cca .

_:0bbb61eb-0e1b-9f03-b692-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0391 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-13" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-13" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e1b-9f04-b693-f23c91a70cca .

_:0bbb61eb-0e1b-9f04-b693-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:5.3MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:350cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 5.3 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 350 .

_:b-0392 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-13 Damper Output" ;
    ph:dis "Bravo VAV 3-13 Damper Output" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e1b-9f05-b694-f23c91a70cca .

_:0bbb61eb-0e1b-9f05-b694-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0393 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-13 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-13 Discharge Air Flow" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e1b-9f06-b695-f23c91a70cca .

_:0bbb61eb-0e1b-9f06-b695-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0394 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-13 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-13 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e1b-9f07-b696-f23c91a70cca .

_:0bbb61eb-0e1b-9f07-b696-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0395 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-13 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-13 Heating Valve Output" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e1b-9f08-b697-f23c91a70cca .

_:0bbb61eb-0e1b-9f08-b697-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-0396 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-13 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-13 Supply Air Temperature" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e1b-9f09-b698-f23c91a70cca .

_:0bbb61eb-0e1b-9f09-b698-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0397 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-13 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-13 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e2a-e140-b699-f23c91a70cca .

_:0bbb61eb-0e2a-e140-b699-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-0398 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-13 Zone Temperature" ;
    ph:dis "Bravo VAV 3-13 Zone Temperature" ;
    phIoT:equipRef _:b-0391 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e2a-e141-b69a-f23c91a70cca .

_:0bbb61eb-0e2a-e141-b69a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0399 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-14" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-14" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e2a-e142-b69b-f23c91a70cca .

_:0bbb61eb-0e2a-e142-b69b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:5.4MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 5.4 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 500 .

_:b-039a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-14 Damper Output" ;
    ph:dis "Bravo VAV 3-14 Damper Output" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e3a-2380-b69c-f23c91a70cca .

_:0bbb61eb-0e3a-2380-b69c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-039b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-14 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-14 Discharge Air Flow" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e3a-2381-b69d-f23c91a70cca .

_:0bbb61eb-0e3a-2381-b69d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-039c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-14 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-14 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e3a-2382-b69e-f23c91a70cca .

_:0bbb61eb-0e3a-2382-b69e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-039d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-14 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-14 Heating Valve Output" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e3a-2383-b69f-f23c91a70cca .

_:0bbb61eb-0e3a-2383-b69f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-039e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-14 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-14 Supply Air Temperature" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e3a-2384-b6a0-f23c91a70cca .

_:0bbb61eb-0e3a-2384-b6a0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-039f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-14 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-14 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e3a-2385-b6a1-f23c91a70cca .

_:0bbb61eb-0e3a-2385-b6a1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-03a0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-14 Zone Temperature" ;
    ph:dis "Bravo VAV 3-14 Zone Temperature" ;
    phIoT:equipRef _:b-0399 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e3a-2386-b6a2-f23c91a70cca .

_:0bbb61eb-0e3a-2386-b6a2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-03a1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-15" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-15" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e3a-2387-b6a3-f23c91a70cca .

_:0bbb61eb-0e3a-2387-b6a3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:147\u00b0F, designHotWaterPower:2.7MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 147 ;
    _:designHotWaterPower 2.7 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 250 .

_:b-03a2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-15 Damper Output" ;
    ph:dis "Bravo VAV 3-15 Damper Output" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e3a-2388-b6a4-f23c91a70cca .

_:0bbb61eb-0e3a-2388-b6a4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-03a3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-15 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-15 Discharge Air Flow" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e3a-2389-b6a5-f23c91a70cca .

_:0bbb61eb-0e3a-2389-b6a5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03a4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-15 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-15 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e3a-238a-b6a6-f23c91a70cca .

_:0bbb61eb-0e3a-238a-b6a6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-03a5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-15 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-15 Heating Valve Output" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e3a-238b-b6a7-f23c91a70cca .

_:0bbb61eb-0e3a-238b-b6a7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-03a6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-15 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-15 Supply Air Temperature" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e3a-238c-b6a8-f23c91a70cca .

_:0bbb61eb-0e3a-238c-b6a8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-03a7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-15 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-15 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e49-65c0-b6a9-f23c91a70cca .

_:0bbb61eb-0e49-65c0-b6a9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-03a8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-15 Zone Temperature" ;
    ph:dis "Bravo VAV 3-15 Zone Temperature" ;
    phIoT:equipRef _:b-03a1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e49-65c1-b6aa-f23c91a70cca .

_:0bbb61eb-0e49-65c1-b6aa-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03a9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-16" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-16" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e49-65c2-b6ab-f23c91a70cca .

_:0bbb61eb-0e49-65c2-b6ab-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:3.3MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 3.3 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-03aa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-16 Damper Output" ;
    ph:dis "Bravo VAV 3-16 Damper Output" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e58-a800-b6ac-f23c91a70cca .

_:0bbb61eb-0e58-a800-b6ac-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-03ab a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-16 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-16 Discharge Air Flow" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e58-a801-b6ad-f23c91a70cca .

_:0bbb61eb-0e58-a801-b6ad-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-03ac a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-16 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-16 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e58-a802-b6ae-f23c91a70cca .

_:0bbb61eb-0e58-a802-b6ae-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-03ad a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-16 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-16 Heating Valve Output" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e58-a803-b6af-f23c91a70cca .

_:0bbb61eb-0e58-a803-b6af-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03ae a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-16 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-16 Supply Air Temperature" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e58-a804-b6b0-f23c91a70cca .

_:0bbb61eb-0e58-a804-b6b0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-03af a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-16 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-16 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e58-a805-b6b1-f23c91a70cca .

_:0bbb61eb-0e58-a805-b6b1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-03b0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-16 Zone Temperature" ;
    ph:dis "Bravo VAV 3-16 Zone Temperature" ;
    phIoT:equipRef _:b-03a9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e58-a806-b6b2-f23c91a70cca .

_:0bbb61eb-0e58-a806-b6b2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03b1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-17" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-17" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e58-a807-b6b3-f23c91a70cca .

_:0bbb61eb-0e58-a807-b6b3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:3.3MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 3.3 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-03b2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-17 Damper Output" ;
    ph:dis "Bravo VAV 3-17 Damper Output" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e58-a808-b6b4-f23c91a70cca .

_:0bbb61eb-0e58-a808-b6b4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-03b3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-17 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-17 Discharge Air Flow" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e58-a809-b6b5-f23c91a70cca .

_:0bbb61eb-0e58-a809-b6b5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-03b4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-17 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-17 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e58-a80a-b6b6-f23c91a70cca .

_:0bbb61eb-0e58-a80a-b6b6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03b5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-17 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-17 Heating Valve Output" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e58-a80b-b6b7-f23c91a70cca .

_:0bbb61eb-0e58-a80b-b6b7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-03b6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-17 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-17 Supply Air Temperature" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e67-ea40-b6b8-f23c91a70cca .

_:0bbb61eb-0e67-ea40-b6b8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-03b7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-17 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-17 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e77-2c80-b6b9-f23c91a70cca .

_:0bbb61eb-0e77-2c80-b6b9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-03b8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-17 Zone Temperature" ;
    ph:dis "Bravo VAV 3-17 Zone Temperature" ;
    phIoT:equipRef _:b-03b1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e77-2c81-b6ba-f23c91a70cca .

_:0bbb61eb-0e77-2c81-b6ba-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03b9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-18" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-18" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e77-2c82-b6bb-f23c91a70cca .

_:0bbb61eb-0e77-2c82-b6bb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:12.4MMBTU/h, designHotWaterFlow:1.5gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 12.4 ;
    _:designHotWaterFlow 1.5 ;
    _:designAirFlow 500 .

_:b-03ba a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-18 Damper Output" ;
    ph:dis "Bravo VAV 3-18 Damper Output" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e77-2c83-b6bc-f23c91a70cca .

_:0bbb61eb-0e77-2c83-b6bc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03bb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-18 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-18 Discharge Air Flow" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e77-2c84-b6bd-f23c91a70cca .

_:0bbb61eb-0e77-2c84-b6bd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03bc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-18 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-18 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e77-2c85-b6be-f23c91a70cca .

_:0bbb61eb-0e77-2c85-b6be-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-03bd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-18 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-18 Heating Valve Output" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e77-2c86-b6bf-f23c91a70cca .

_:0bbb61eb-0e77-2c86-b6bf-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-03be a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-18 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-18 Supply Air Temperature" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e77-2c87-b6c0-f23c91a70cca .

_:0bbb61eb-0e77-2c87-b6c0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-03bf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-18 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-18 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e77-2c88-b6c1-f23c91a70cca .

_:0bbb61eb-0e77-2c88-b6c1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-03c0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-18 Zone Temperature" ;
    ph:dis "Bravo VAV 3-18 Zone Temperature" ;
    phIoT:equipRef _:b-03b9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e77-2c89-b6c2-f23c91a70cca .

_:0bbb61eb-0e77-2c89-b6c2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-03c1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-19" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-19" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e77-2c8a-b6c3-f23c91a70cca .

_:0bbb61eb-0e77-2c8a-b6c3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:155\u00b0F, designHotWaterPower:2.1MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:150cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 155 ;
    _:designHotWaterPower 2.1 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 150 .

_:b-03c2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-19 Damper Output" ;
    ph:dis "Bravo VAV 3-19 Damper Output" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e77-2c8b-b6c4-f23c91a70cca .

_:0bbb61eb-0e77-2c8b-b6c4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-03c3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-19 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-19 Discharge Air Flow" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e86-6ec0-b6c5-f23c91a70cca .

_:0bbb61eb-0e86-6ec0-b6c5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-03c4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-19 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-19 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e86-6ec1-b6c6-f23c91a70cca .

_:0bbb61eb-0e86-6ec1-b6c6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03c5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-19 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-19 Heating Valve Output" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e86-6ec2-b6c7-f23c91a70cca .

_:0bbb61eb-0e86-6ec2-b6c7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-03c6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-19 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-19 Supply Air Temperature" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e86-6ec3-b6c8-f23c91a70cca .

_:0bbb61eb-0e86-6ec3-b6c8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-03c7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-19 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-19 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e95-b100-b6c9-f23c91a70cca .

_:0bbb61eb-0e95-b100-b6c9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-03c8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-19 Zone Temperature" ;
    ph:dis "Bravo VAV 3-19 Zone Temperature" ;
    phIoT:equipRef _:b-03c1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e95-b101-b6ca-f23c91a70cca .

_:0bbb61eb-0e95-b101-b6ca-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-03c9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-2" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-2" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e95-b102-b6cb-f23c91a70cca .

_:0bbb61eb-0e95-b102-b6cb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:8.7MMBTU/h, designHotWaterFlow:1.5gal/min, designAirFlow:800cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 8.7 ;
    _:designHotWaterFlow 1.5 ;
    _:designAirFlow 800 .

_:b-03ca a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-2 Damper Output" ;
    ph:dis "Bravo VAV 3-2 Damper Output" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e95-b103-b6cc-f23c91a70cca .

_:0bbb61eb-0e95-b103-b6cc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-03cb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-2 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-2 Discharge Air Flow" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e95-b104-b6cd-f23c91a70cca .

_:0bbb61eb-0e95-b104-b6cd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-03cc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-2 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-2 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e95-b105-b6ce-f23c91a70cca .

_:0bbb61eb-0e95-b105-b6ce-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-03cd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-2 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-2 Heating Valve Output" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e95-b106-b6cf-f23c91a70cca .

_:0bbb61eb-0e95-b106-b6cf-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-03ce a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-2 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-2 Supply Air Temperature" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e95-b107-b6d0-f23c91a70cca .

_:0bbb61eb-0e95-b107-b6d0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-03cf a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-2 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-2 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e95-b108-b6d1-f23c91a70cca .

_:0bbb61eb-0e95-b108-b6d1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-03d0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-2 Zone Temperature" ;
    ph:dis "Bravo VAV 3-2 Zone Temperature" ;
    phIoT:equipRef _:b-03c9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0e95-b109-b6d2-f23c91a70cca .

_:0bbb61eb-0e95-b109-b6d2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-03d1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-20" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-20" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0e95-b10a-b6d3-f23c91a70cca .

_:0bbb61eb-0e95-b10a-b6d3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:4.1MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 4.1 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-03d2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-20 Damper Output" ;
    ph:dis "Bravo VAV 3-20 Damper Output" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0e95-b10b-b6d4-f23c91a70cca .

_:0bbb61eb-0e95-b10b-b6d4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-03d3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-20 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-20 Discharge Air Flow" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0e95-b10c-b6d5-f23c91a70cca .

_:0bbb61eb-0e95-b10c-b6d5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03d4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-20 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-20 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ea4-f340-b6d6-f23c91a70cca .

_:0bbb61eb-0ea4-f340-b6d6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-03d5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-20 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-20 Heating Valve Output" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ea4-f341-b6d7-f23c91a70cca .

_:0bbb61eb-0ea4-f341-b6d7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-03d6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-20 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-20 Supply Air Temperature" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ea4-f342-b6d8-f23c91a70cca .

_:0bbb61eb-0ea4-f342-b6d8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-03d7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-20 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-20 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ea4-f343-b6d9-f23c91a70cca .

_:0bbb61eb-0ea4-f343-b6d9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-03d8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-20 Zone Temperature" ;
    ph:dis "Bravo VAV 3-20 Zone Temperature" ;
    phIoT:equipRef _:b-03d1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0eb4-3580-b6da-f23c91a70cca .

_:0bbb61eb-0eb4-3580-b6da-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03d9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-21" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-21" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0eb4-3581-b6db-f23c91a70cca .

_:0bbb61eb-0eb4-3581-b6db-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:6.5MMBTU/h, designHotWaterFlow:1gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 6.5 ;
    _:designHotWaterFlow 1 ;
    _:designAirFlow 300 .

_:b-03da a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-21 Damper Output" ;
    ph:dis "Bravo VAV 3-21 Damper Output" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0eb4-3582-b6dc-f23c91a70cca .

_:0bbb61eb-0eb4-3582-b6dc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-03db a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-21 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-21 Discharge Air Flow" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0eb4-3583-b6dd-f23c91a70cca .

_:0bbb61eb-0eb4-3583-b6dd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:11.258-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.258-04:00"^^xsd:dateTime .

_:b-03dc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-21 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-21 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0eb4-3584-b6de-f23c91a70cca .

_:0bbb61eb-0eb4-3584-b6de-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03dd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-21 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-21 Heating Valve Output" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0eb4-3585-b6df-f23c91a70cca .

_:0bbb61eb-0eb4-3585-b6df-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-03de a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-21 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-21 Supply Air Temperature" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0eb4-3586-b6e0-f23c91a70cca .

_:0bbb61eb-0eb4-3586-b6e0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-03df a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-21 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-21 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0eb4-3587-b6e1-f23c91a70cca .

_:0bbb61eb-0eb4-3587-b6e1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-03e0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-21 Zone Temperature" ;
    ph:dis "Bravo VAV 3-21 Zone Temperature" ;
    phIoT:equipRef _:b-03d9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0eb4-3588-b6e2-f23c91a70cca .

_:0bbb61eb-0eb4-3588-b6e2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-03e1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-22" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-22" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0eb4-3589-b6e3-f23c91a70cca .

_:0bbb61eb-0eb4-3589-b6e3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:29.2MMBTU/h, designHotWaterFlow:3.5gal/min, designAirFlow:1250cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 29.2 ;
    _:designHotWaterFlow 3.5 ;
    _:designAirFlow 1250 .

_:b-03e2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-22 Damper Output" ;
    ph:dis "Bravo VAV 3-22 Damper Output" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0eb4-358a-b6e4-f23c91a70cca .

_:0bbb61eb-0eb4-358a-b6e4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-03e3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-22 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-22 Discharge Air Flow" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0eb4-358b-b6e5-f23c91a70cca .

_:0bbb61eb-0eb4-358b-b6e5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-03e4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-22 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-22 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0eb4-358c-b6e6-f23c91a70cca .

_:0bbb61eb-0eb4-358c-b6e6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-03e5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-22 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-22 Heating Valve Output" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ec3-77c0-b6e7-f23c91a70cca .

_:0bbb61eb-0ec3-77c0-b6e7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-03e6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-22 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-22 Supply Air Temperature" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ed2-ba00-b6e8-f23c91a70cca .

_:0bbb61eb-0ed2-ba00-b6e8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-03e7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-22 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-22 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ed2-ba01-b6e9-f23c91a70cca .

_:0bbb61eb-0ed2-ba01-b6e9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-03e8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-22 Zone Temperature" ;
    ph:dis "Bravo VAV 3-22 Zone Temperature" ;
    phIoT:equipRef _:b-03e1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ed2-ba02-b6ea-f23c91a70cca .

_:0bbb61eb-0ed2-ba02-b6ea-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-03e9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-23" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-23" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ed2-ba03-b6eb-f23c91a70cca .

_:0bbb61eb-0ed2-ba03-b6eb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:2.2MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:200cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 2.2 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 200 .

_:b-03ea a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-23 Damper Output" ;
    ph:dis "Bravo VAV 3-23 Damper Output" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ed2-ba04-b6ec-f23c91a70cca .

_:0bbb61eb-0ed2-ba04-b6ec-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-03eb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-23 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-23 Discharge Air Flow" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ed2-ba05-b6ed-f23c91a70cca .

_:0bbb61eb-0ed2-ba05-b6ed-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-03ec a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-23 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-23 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ed2-ba06-b6ee-f23c91a70cca .

_:0bbb61eb-0ed2-ba06-b6ee-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03ed a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-23 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-23 Heating Valve Output" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ed2-ba07-b6ef-f23c91a70cca .

_:0bbb61eb-0ed2-ba07-b6ef-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-03ee a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-23 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-23 Supply Air Temperature" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ed2-ba08-b6f0-f23c91a70cca .

_:0bbb61eb-0ed2-ba08-b6f0-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-03ef a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-23 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-23 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ed2-ba09-b6f1-f23c91a70cca .

_:0bbb61eb-0ed2-ba09-b6f1-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-03f0 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-23 Zone Temperature" ;
    ph:dis "Bravo VAV 3-23 Zone Temperature" ;
    phIoT:equipRef _:b-03e9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ed2-ba0a-b6f2-f23c91a70cca .

_:0bbb61eb-0ed2-ba0a-b6f2-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-03f1 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-24" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-24" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ed2-ba0b-b6f3-f23c91a70cca .

_:0bbb61eb-0ed2-ba0b-b6f3-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:6.4MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 6.4 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-03f2 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-24 Damper Output" ;
    ph:dis "Bravo VAV 3-24 Damper Output" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ed2-ba0c-b6f4-f23c91a70cca .

_:0bbb61eb-0ed2-ba0c-b6f4-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03f3 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-24 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-24 Discharge Air Flow" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ee1-fc40-b6f5-f23c91a70cca .

_:0bbb61eb-0ee1-fc40-b6f5-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03f4 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-24 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-24 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ee1-fc41-b6f6-f23c91a70cca .

_:0bbb61eb-0ee1-fc41-b6f6-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-03f5 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-24 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-24 Heating Valve Output" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ee1-fc42-b6f7-f23c91a70cca .

_:0bbb61eb-0ee1-fc42-b6f7-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-03f6 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-24 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-24 Supply Air Temperature" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Str" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ee1-fc43-b6f8-f23c91a70cca .

_:0bbb61eb-0ee1-fc43-b6f8-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-03f7 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-24 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-24 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ef1-3e80-b6f9-f23c91a70cca .

_:0bbb61eb-0ef1-3e80-b6f9-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-03f8 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-24 Zone Temperature" ;
    ph:dis "Bravo VAV 3-24 Zone Temperature" ;
    phIoT:equipRef _:b-03f1 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ef1-3e81-b6fa-f23c91a70cca .

_:0bbb61eb-0ef1-3e81-b6fa-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-03f9 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-25" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-25" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0ef1-3e82-b6fb-f23c91a70cca .

_:0bbb61eb-0ef1-3e82-b6fb-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:149\u00b0F, designHotWaterPower:16.6MMBTU/h, designHotWaterFlow:2gal/min, designAirFlow:500cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 149 ;
    _:designHotWaterPower 16.6 ;
    _:designHotWaterFlow 2 ;
    _:designAirFlow 500 .

_:b-03fa a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-25 Damper Output" ;
    ph:dis "Bravo VAV 3-25 Damper Output" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ef1-3e83-b6fc-f23c91a70cca .

_:0bbb61eb-0ef1-3e83-b6fc-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-03fb a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-25 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-25 Discharge Air Flow" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ef1-3e84-b6fd-f23c91a70cca .

_:0bbb61eb-0ef1-3e84-b6fd-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03fc a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-25 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-25 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0ef1-3e85-b6fe-f23c91a70cca .

_:0bbb61eb-0ef1-3e85-b6fe-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-03fd a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-25 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-25 Heating Valve Output" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0ef1-3e86-b6ff-f23c91a70cca .

_:0bbb61eb-0ef1-3e86-b6ff-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-03fe a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-25 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-25 Supply Air Temperature" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0ef1-3e87-b700-f23c91a70cca .

_:0bbb61eb-0ef1-3e87-b700-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:10.497-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.497-04:00"^^xsd:dateTime .

_:b-03ff a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-25 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-25 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f00-80c0-b701-f23c91a70cca .

_:0bbb61eb-0f00-80c0-b701-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0400 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-25 Zone Temperature" ;
    ph:dis "Bravo VAV 3-25 Zone Temperature" ;
    phIoT:equipRef _:b-03f9 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f00-80c1-b702-f23c91a70cca .

_:0bbb61eb-0f00-80c1-b702-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0401 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-26" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-26" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f00-80c2-b703-f23c91a70cca .

_:0bbb61eb-0f00-80c2-b703-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:12.9MMBTU/h, designHotWaterFlow:1.5gal/min, designAirFlow:400cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 12.9 ;
    _:designHotWaterFlow 1.5 ;
    _:designAirFlow 400 .

_:b-0402 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-26 Damper Output" ;
    ph:dis "Bravo VAV 3-26 Damper Output" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0f00-80c3-b704-f23c91a70cca .

_:0bbb61eb-0f00-80c3-b704-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0403 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-26 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-26 Discharge Air Flow" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f0f-c300-b705-f23c91a70cca .

_:0bbb61eb-0f0f-c300-b705-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0404 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-26 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-26 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f0f-c301-b706-f23c91a70cca .

_:0bbb61eb-0f0f-c301-b706-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0405 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-26 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-26 Heating Valve Output" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0f0f-c302-b707-f23c91a70cca .

_:0bbb61eb-0f0f-c302-b707-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0406 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-26 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-26 Supply Air Temperature" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f0f-c303-b708-f23c91a70cca .

_:0bbb61eb-0f0f-c303-b708-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0407 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-26 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-26 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f0f-c304-b709-f23c91a70cca .

_:0bbb61eb-0f0f-c304-b709-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0408 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-26 Zone Temperature" ;
    ph:dis "Bravo VAV 3-26 Zone Temperature" ;
    phIoT:equipRef _:b-0401 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f0f-c305-b70a-f23c91a70cca .

_:0bbb61eb-0f0f-c305-b70a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0409 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-27" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-27" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f0f-c306-b70b-f23c91a70cca .

_:0bbb61eb-0f0f-c306-b70b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:6MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 6 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-040a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-27 Damper Output" ;
    ph:dis "Bravo VAV 3-27 Damper Output" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0f0f-c307-b70c-f23c91a70cca .

_:0bbb61eb-0f0f-c307-b70c-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:07.473-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:07.473-04:00"^^xsd:dateTime .

_:b-040b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-27 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-27 Discharge Air Flow" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f0f-c308-b70d-f23c91a70cca .

_:0bbb61eb-0f0f-c308-b70d-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:10.745-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.745-04:00"^^xsd:dateTime .

_:b-040c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-27 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-27 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f0f-c309-b70e-f23c91a70cca .

_:0bbb61eb-0f0f-c309-b70e-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-040d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-27 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-27 Heating Valve Output" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0f0f-c30a-b70f-f23c91a70cca .

_:0bbb61eb-0f0f-c30a-b70f-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-040e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-27 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-27 Supply Air Temperature" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f0f-c30b-b710-f23c91a70cca .

_:0bbb61eb-0f0f-c30b-b710-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, pointType:, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime ;
    _:pointType "" .

_:b-040f a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-27 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-27 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f0f-c30c-b711-f23c91a70cca .

_:0bbb61eb-0f0f-c30c-b711-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0410 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-27 Zone Temperature" ;
    ph:dis "Bravo VAV 3-27 Zone Temperature" ;
    phIoT:equipRef _:b-0409 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f1f-0540-b712-f23c91a70cca .

_:0bbb61eb-0f1f-0540-b712-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:10.62-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.62-04:00"^^xsd:dateTime .

_:b-0411 a phIoT:thermostat,
        phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:fanPowered,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:thermostat,
        phIoT:vav,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-28" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-28" ;
    phIoT:hotWaterRef _:b-0012 ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f1f-0541-b713-f23c91a70cca .

_:0bbb61eb-0f1f-0541-b713-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:3MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:200cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 3 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 200 .

_:b-0412 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cmd,
        phIoT:cur,
        phIoT:damper,
        phIoT:discharge,
        phIoT:his,
        phIoT:point ;
    rdfs:label "Bravo VAV 3-28 Damper Output" ;
    ph:dis "Bravo VAV 3-28 Damper Output" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0f1f-0542-b714-f23c91a70cca .

_:0bbb61eb-0f1f-0542-b714-f23c91a70cca rdfs:label "{sourcePointName:DAMPER_CMD, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DAMPER_CMD" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0413 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-28 Discharge Air Flow" ;
    ph:dis "Bravo VAV 3-28 Discharge Air Flow" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f1f-0543-b715-f23c91a70cca .

_:0bbb61eb-0f1f-0543-b715-f23c91a70cca rdfs:label "{sourcePointName:BOX_FLOW, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "BOX_FLOW" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-0414 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:effective,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-28 Discharge Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-28 Discharge Air Flow Setpoint" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f2e-4780-b716-f23c91a70cca .

_:0bbb61eb-0f2e-4780-b716-f23c91a70cca rdfs:label "{sourcePointName:FLOW_STPT, dataSyncRecovered:2020-07-10T01:00:10.995-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "FLOW_STPT" ;
    _:dataSyncRecovered "2020-07-10T01:00:10.995-04:00"^^xsd:dateTime .

_:b-0415 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phIoT:cmd,
        phIoT:cur,
        phIoT:heat,
        phIoT:his,
        phIoT:hot,
        phIoT:point,
        phIoT:valve,
        phScience:water ;
    rdfs:label "Bravo VAV 3-28 Heating Valve Output" ;
    ph:dis "Bravo VAV 3-28 Heating Valve Output" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "%" ;
    _:custom _:0bbb61eb-0f2e-4781-b717-f23c91a70cca .

_:0bbb61eb-0f2e-4781-b717-f23c91a70cca rdfs:label "{sourcePointName:Htg, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "Htg" ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0416 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp ;
    rdfs:label "Bravo VAV 3-28 Supply Air Temperature" ;
    ph:dis "Bravo VAV 3-28 Supply Air Temperature" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f2e-4782-b718-f23c91a70cca .

_:0bbb61eb-0f2e-4782-b718-f23c91a70cca rdfs:label "{sourcePointName:DisAirTemp, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "DisAirTemp" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0417 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sp,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-28 Zone Air Temp Setpoint" ;
    ph:dis "Bravo VAV 3-28 Zone Air Temp Setpoint" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f2e-4783-b719-f23c91a70cca .

_:0bbb61eb-0f2e-4783-b719-f23c91a70cca rdfs:label "{sourcePointName:STAT_SETPOINT, dataSyncRecovered:2020-07-10T01:00:09.627-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "STAT_SETPOINT" ;
    _:dataSyncRecovered "2020-07-10T01:00:09.627-04:00"^^xsd:dateTime .

_:b-0418 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phIoT:zone ;
    rdfs:label "Bravo VAV 3-28 Zone Temperature" ;
    ph:dis "Bravo VAV 3-28 Zone Temperature" ;
    phIoT:equipRef _:b-0411 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "\u00b0F" ;
    _:custom _:0bbb61eb-0f2e-4784-b71a-f23c91a70cca .

_:0bbb61eb-0f2e-4784-b71a-f23c91a70cca rdfs:label "{sourcePointName:SPACE_TEMP, dataSyncRecovered:2020-07-10T01:00:13.145-04:00 New_York, inScope, backgroundPoint}" ;
    _:sourcePointName "SPACE_TEMP" ;
    _:dataSyncRecovered "2020-07-10T01:00:13.145-04:00"^^xsd:dateTime .

_:b-0419 a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-3" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-3" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f2e-4785-b71b-f23c91a70cca .

_:0bbb61eb-0f2e-4785-b71b-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:4.2MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:375cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 4.2 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 375 .

_:b-041a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-3 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-3 Supply Air Flow" ;
    phIoT:equipRef _:b-0419 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f2e-4786-b71c-f23c91a70cca .

_:0bbb61eb-0f2e-4786-b71c-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-041b a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-3 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-3 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-0419 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f2e-4787-b71d-f23c91a70cca .

_:0bbb61eb-0f2e-4787-b71d-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-041c a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-4" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-4" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f2e-4788-b71e-f23c91a70cca .

_:0bbb61eb-0f2e-4788-b71e-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:155\u00b0F, designHotWaterPower:1.7MMBTU/h, designHotWaterFlow:0.5gal/min, designAirFlow:150cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 155 ;
    _:designHotWaterPower 1.7 ;
    _:designHotWaterFlow 0.5 ;
    _:designAirFlow 150 .

_:b-041d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-4 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-4 Supply Air Flow" ;
    phIoT:equipRef _:b-041c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f2e-4789-b71f-f23c91a70cca .

_:0bbb61eb-0f2e-4789-b71f-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.87-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.87-04:00"^^xsd:dateTime .

_:b-041e a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-4 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-4 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-041c ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f2e-478a-b720-f23c91a70cca .

_:0bbb61eb-0f2e-478a-b720-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:07.721-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:07.721-04:00"^^xsd:dateTime .

_:b-041f a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-5" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-5" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f2e-478b-b721-f23c91a70cca .

_:0bbb61eb-0f2e-478b-b721-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:3.3MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 3.3 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-0420 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-5 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-5 Supply Air Flow" ;
    phIoT:equipRef _:b-041f ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f2e-478c-b722-f23c91a70cca .

_:0bbb61eb-0f2e-478c-b722-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:11.125-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:11.125-04:00"^^xsd:dateTime .

_:b-0421 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-5 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-5 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-041f ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f3d-89c0-b723-f23c91a70cca .

_:0bbb61eb-0f3d-89c0-b723-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:09.752-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:09.752-04:00"^^xsd:dateTime .

_:b-0422 a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-6" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-6" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f3d-89c1-b724-f23c91a70cca .

_:0bbb61eb-0f3d-89c1-b724-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:152\u00b0F, designHotWaterPower:6.5MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:600cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 152 ;
    _:designHotWaterPower 6.5 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 600 .

_:b-0423 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-6 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-6 Supply Air Flow" ;
    phIoT:equipRef _:b-0422 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f3d-89c2-b725-f23c91a70cca .

_:0bbb61eb-0f3d-89c2-b725-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.003-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.003-04:00"^^xsd:dateTime .

_:b-0424 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-6 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-6 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-0422 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f4c-cc00-b726-f23c91a70cca .

_:0bbb61eb-0f4c-cc00-b726-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-0425 a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-7" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-7" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f4c-cc01-b727-f23c91a70cca .

_:0bbb61eb-0f4c-cc01-b727-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:150\u00b0F, designHotWaterPower:7.6MMBTU/h, designHotWaterFlow:1.25gal/min, designAirFlow:700cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 150 ;
    _:designHotWaterPower 7.6 ;
    _:designHotWaterFlow 1.25 ;
    _:designAirFlow 700 .

_:b-0426 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-7 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-7 Supply Air Flow" ;
    phIoT:equipRef _:b-0425 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f4c-cc02-b728-f23c91a70cca .

_:0bbb61eb-0f4c-cc02-b728-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-0427 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-7 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-7 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-0425 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f4c-cc03-b729-f23c91a70cca .

_:0bbb61eb-0f4c-cc03-b729-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.249-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.249-04:00"^^xsd:dateTime .

_:b-0428 a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-8" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-8" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f4c-cc04-b72a-f23c91a70cca .

_:0bbb61eb-0f4c-cc04-b72a-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:153\u00b0F, designHotWaterPower:6.5MMBTU/h, designHotWaterFlow:0.75gal/min, designAirFlow:300cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 153 ;
    _:designHotWaterPower 6.5 ;
    _:designHotWaterFlow 0.75 ;
    _:designAirFlow 300 .

_:b-0429 a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-8 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-8 Supply Air Flow" ;
    phIoT:equipRef _:b-0428 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f4c-cc05-b72b-f23c91a70cca .

_:0bbb61eb-0f4c-cc05-b72b-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:07.598-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:07.598-04:00"^^xsd:dateTime .

_:b-042a a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-8 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-8 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-0428 ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f4c-cc06-b72c-f23c91a70cca .

_:0bbb61eb-0f4c-cc06-b72c-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.374-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.374-04:00"^^xsd:dateTime .

_:b-042b a phIoT:vav ;
    ph:hasTag phIoT:equip,
        phIoT:hotWaterHeating,
        phIoT:hvac,
        phIoT:singleDuct,
        phIoT:vav ;
    rdfs:label "Bravo VAV 3-9" ;
    phIoT:airRef _:b-00f2 ;
    ph:dis "Bravo VAV 3-9" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    _:custom _:0bbb61eb-0f4c-cc07-b72d-f23c91a70cca .

_:0bbb61eb-0f4c-cc07-b72d-f23c91a70cca rdfs:label "{tu, designSource:Drawings, designHotWaterEnteringTemp:180\u00b0F, designHotWaterLeavingTemp:151\u00b0F, designHotWaterPower:23MMBTU/h, designHotWaterFlow:4gal/min, designAirFlow:2000cfm}" ;
    _:designSource "Drawings" ;
    _:designHotWaterEnteringTemp 180 ;
    _:designHotWaterLeavingTemp 151 ;
    _:designHotWaterPower 23 ;
    _:designHotWaterFlow 4 ;
    _:designAirFlow 2000 .

_:b-042c a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Bravo VAV 3-9 Supply Air Flow" ;
    ph:dis "Bravo VAV 3-9 Supply Air Flow" ;
    phIoT:equipRef _:b-042b ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f5c-0e40-b72e-f23c91a70cca .

_:0bbb61eb-0f5c-0e40-b72e-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:09.879-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:09.879-04:00"^^xsd:dateTime .

_:b-042d a phIoT:cur-point,
        phIoT:his-point ;
    ph:hasTag phScience:air,
        phIoT:cur,
        phIoT:discharge,
        phScience:flow,
        phIoT:his,
        phIoT:point,
        phIoT:sp ;
    rdfs:label "Bravo VAV 3-9 Supply Air Flow Setpoint" ;
    ph:dis "Bravo VAV 3-9 Supply Air Flow Setpoint" ;
    phIoT:equipRef _:b-042b ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    phIoT:spaceRef _:b-042e ;
    ph:tz "Chicago" ;
    ph:unit "cfm" ;
    _:custom _:0bbb61eb-0f5c-0e41-b72f-f23c91a70cca .

_:0bbb61eb-0f5c-0e41-b72f-f23c91a70cca rdfs:label "{dateCreated:2020-04-03, dataSyncRecovered:2020-07-10T01:00:10.126-04:00 New_York, backgroundPoint}" ;
    _:dateCreated "2020-04-03"^^xsd:date ;
    _:dataSyncRecovered "2020-07-10T01:00:10.126-04:00"^^xsd:dateTime .

_:b-042e a phIoT:space ;
    ph:hasTag phIoT:space ;
    rdfs:label "Bravo VAVs" ;
    ph:dis "Bravo VAVs" ;
    phIoT:siteRef _:b-0000 ;
    _:custom _:0bbb61eb-0f5c-0e42-b730-f23c91a70cca .

_:0bbb61eb-0f5c-0e42-b730-f23c91a70cca rdfs:label "{equipType}" .

_:b-042f a phIoT:weatherStation ;
    ph:hasTag phIoT:weatherStation ;
    rdfs:label "Fort Wayne, IN" ;
    ph:dis "Fort Wayne, IN" ;
    ph:geoCity "Fort Wayne" ;
    ph:geoCoord "C(41.131,-85.129)"^^ph:coord ;
    ph:geoCountry "US" ;
    ph:geoState "IN" ;
    ph:tz "Indianapolis" .

_:b-0430 a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:weather,
        phScience:weatherCond ;
    rdfs:label "Fort Wayne, IN Condition" ;
    ph:dis "Fort Wayne, IN Condition" ;
    ph:enum "unknown,clear,partlyCloudy,cloudy,showers,rain,thunderstorms,ice,flurries,snow" ;
    ph:kind "Str" ;
    ph:tz "Indianapolis" ;
    phIoT:weatherStationRef _:b-042f .

_:b-0431 a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phScience:air,
        phIoT:his,
        phScience:humidity,
        phIoT:point,
        phIoT:sensor,
        phScience:weather ;
    rdfs:label "Fort Wayne, IN Humidity" ;
    ph:dis "Fort Wayne, IN Humidity" ;
    ph:kind "Number" ;
    ph:tz "Indianapolis" ;
    ph:unit "%RH" ;
    phIoT:weatherStationRef _:b-042f .

_:b-0432 a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phScience:daytime,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:weather ;
    rdfs:label "Fort Wayne, IN Sunrise" ;
    ph:dis "Fort Wayne, IN Sunrise" ;
    ph:kind "Bool" ;
    ph:tz "Indianapolis" ;
    phIoT:weatherStationRef _:b-042f .

_:b-0433 a phIoT:his-point,
        phIoT:weather-point ;
    ph:hasTag phScience:air,
        phIoT:his,
        phIoT:point,
        phIoT:sensor,
        phScience:temp,
        phScience:weather ;
    rdfs:label "Fort Wayne, IN Temp" ;
    ph:dis "Fort Wayne, IN Temp" ;
    ph:kind "Number" ;
    ph:tz "Indianapolis" ;
    ph:unit "\u00b0F" ;
    phIoT:weatherStationRef _:b-042f .

_:b-0434 a phIoT:his-point ;
    ph:hasTag phIoT:his,
        phIoT:point,
        phIoT:sensor ;
    rdfs:label "Points Not Syncing" ;
    ph:dis "Points Not Syncing" ;
    ph:kind "Number" ;
    phIoT:siteRef _:b-0000 ;
    ph:tz "Chicago" ;
    _:custom _:0bbb61eb-0f6b-5080-b731-f23c91a70cca .

_:0bbb61eb-0f6b-5080-b731-f23c91a70cca rdfs:label "{diagnostics, dataSync, dataSyncRecovered:2020-07-14T01:00:05.167-04:00 New_York, backgroundPoint}" ;
    _:dataSyncRecovered "2020-07-14T01:00:05.167-04:00"^^xsd:dateTime .
