@prefix ba:    <urn:projectmodel:ba#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rec:   <https://w3id.org/rec#> .
@prefix owl:   <http://www.w3.org/2002/07/owl#> .
@prefix rdfs:  <http://www.w3.org/2000/01/rdf-schema#> .
@prefix skos:  <http://www.w3.org/2004/02/skos/core#> .

# BA extension v0: building-automation things Brick does not model, which show up in
# Niagara / CPO exports. Each class subclasses a Brick class when one fits, else stands alone.
# The loader checks: every class has a label and definition, no name clashes with Brick,
# and every parent exists in Brick 1.4.4 or in this file.

<urn:projectmodel:ba> a owl:Ontology ;
    rdfs:label "BA extension to Brick" ;
    owl:versionInfo "0.1" .

# --- Control hardware and networks ----------------------------------------------------------

ba:Supervisory_Controller a owl:Class ;
    rdfs:subClassOf brick:Controller ;
    rdfs:label "Supervisory controller" ;
    skos:definition "A controller that hosts a BA station and integrates field networks, e.g. a Niagara JACE or supervisor." .

ba:Field_Controller a owl:Class ;
    rdfs:subClassOf brick:Controller ;
    rdfs:label "Field controller" ;
    skos:definition "A DDC controller on a field network that runs control logic for one or more pieces of equipment." .

ba:IO_Module a owl:Class ;
    rdfs:subClassOf brick:Equipment ;
    rdfs:label "I/O module" ;
    skos:definition "Expansion hardware that adds physical inputs or outputs to a controller, with no logic of its own." .

ba:Field_Network a owl:Class ;
    rdfs:subClassOf brick:Collection ;
    rdfs:label "Field network" ;
    skos:definition "A communication trunk (BACnet MS/TP, BACnet/IP, Modbus, LON) grouping the devices on it." .

# --- Equipment Brick lacks ---------------------------------------------------------------------

ba:Unit_Heater a owl:Class ;
    rdfs:subClassOf brick:Space_Heater ;
    rdfs:label "Unit heater" ;
    skos:definition "A self-contained heater with its own fan, hung in or on a space (electric, hot water or gas). Brick has Space_Heater but no unit heater." .

ba:Split_System a owl:Class ;
    rdfs:subClassOf brick:HVAC_Equipment ;
    rdfs:label "Split system" ;
    skos:definition "A ductless split or VRF system: an indoor fan-coil head in the zone and an outdoor condensing unit, usually read over the vendor's BACnet gateway. Brick 1.4 has no split or VRF unit class." .

# --- Point kinds that are about the BA system, not the building ----------------------------

ba:Software_Point a owl:Class ;
    rdfs:subClassOf brick:Point ;
    rdfs:label "Software point" ;
    skos:definition "A value that exists only in control software (virtual, calculated or network variable), with no physical I/O." .

ba:Calculated_Point a owl:Class ;
    rdfs:subClassOf ba:Software_Point ;
    rdfs:label "Calculated point" ;
    skos:definition "A software point computed from other points, e.g. efficiency, delta-T, kW/ton." .

ba:Diagnostic_Point a owl:Class ;
    rdfs:subClassOf brick:Point ;
    rdfs:label "Diagnostic point" ;
    skos:definition "Health of the BA system itself: device online status, communication errors, points not syncing." .

ba:Utility_Cost_Point a owl:Class ;
    rdfs:subClassOf brick:Point ;
    rdfs:label "Utility cost point" ;
    skos:definition "A monetary value from utility billing or tariff calculation, e.g. monthly gas cost." .

# --- Objects that attach to points ----------------------------------------------------------
# Not points themselves: under brick:Entity, the root of every Brick class. Under brick:Point they would
# become candidates whenever a point is classified.

ba:Schedule a owl:Class ;
    rdfs:subClassOf brick:Entity ;
    rdfs:label "Schedule" ;
    skos:definition "A time-based schedule object (e.g. BACnet Schedule) that drives occupancy or enable commands." .

ba:Trend_Log a owl:Class ;
    rdfs:subClassOf brick:Entity ;
    rdfs:label "Trend log" ;
    skos:definition "A history collection attached to a point (e.g. Niagara history extension, BACnet Trend Log)." .

ba:Alarm_Definition a owl:Class ;
    rdfs:subClassOf brick:Entity ;
    rdfs:label "Alarm definition" ;
    skos:definition "Alarm limits and routing configured on a point (e.g. Niagara alarm extension), as opposed to an alarm point." .

# --- Relations ------------------------------------------------------------------------------
# Brick has no relation for control logic, so the control relations below are ours. They are written by the
# sequences loader (src/projectmodel/sequences.py, CONTROL); the loader checks that each one is declared.

ba:isHostedBy a owl:ObjectProperty ;
    rdfs:label "is hosted by" ;
    skos:definition "Point or schedule lives in this controller." ;
    rdfs:range brick:Controller .

ba:isOnNetwork a owl:ObjectProperty ;
    rdfs:label "is on network" ;
    skos:definition "Controller communicates on this field network." ;
    rdfs:domain brick:Controller ;
    rdfs:range ba:Field_Network .

ba:controls a owl:ObjectProperty ;
    rdfs:label "controls" ;
    skos:definition "Controller runs the control logic for this equipment." ;
    rdfs:domain brick:Controller ;
    rdfs:range brick:Equipment .

# --- Control relations (from sequences of operation) -----------------------------------------
# Brick has no relation for control logic. All six run between points (ba:requests ends on equipment).
# Each edge is an intent read from a document, never the as-built program.

ba:drives a owl:ObjectProperty ;
    rdfs:label "drives" ;
    rdfs:comment "The source point sets the target point in a control loop (a setpoint drives an output command)." ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Point .

ba:feedback a owl:ObjectProperty ;
    rdfs:label "feedback" ;
    rdfs:comment "The source point is the measured value that closes the loop on the target point (a sensor feeds back to the output it controls)." ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Point .

ba:requires a owl:ObjectProperty ;
    rdfs:label "requires" ;
    rdfs:comment "The source point must be true before the target point may act: a proof, an interlock or a start-up order (supply fan status requires the fan command)." ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Point .

ba:resets a owl:ObjectProperty ;
    rdfs:label "resets" ;
    rdfs:comment "The source point moves the target setpoint (trim and respond: terminal damper position resets the air handler supply air temperature setpoint)." ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Setpoint .

ba:requests a owl:ObjectProperty ;
    rdfs:label "requests" ;
    rdfs:comment "The source point asks the target equipment to run (a cooling valve above 95 % open requests the chilled water plant)." ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Equipment .

ba:switches a owl:ObjectProperty ;
    rdfs:label "switches" ;
    rdfs:comment "The source point (a mode or occupancy state) switches the target point between modes of operation." ;
    rdfs:domain brick:Point ;
    rdfs:range brick:Point .

# --- Spatial relation from the floor plans ----------------------------------------------------
# Brick has feeds (a medium flows from equipment to a zone) and hasLocation (equipment is in a place). Neither says
# "this terminal unit serves this room", which is what the thermostat on a plan tells us: the room is the place the
# unit's thermostat sits in, not a zone the unit feeds. ba:serves is a sub-property of brick:feeds, so a reader of
# plain Brick still sees the VAV feeding that space.
# Its range is rec:Space, the parent of both Brick 1.4's brick:Location and RealEstateCore's rec:Room, rec:Level
# and rec:HVACZone (the classes the export writes, W1). With brick:Location, a reasoner typed every served room as the
# deprecated brick:Location, and Brick's deprecation rule flagged each one.

ba:serves a owl:ObjectProperty ;
    rdfs:subPropertyOf brick:feeds ;
    rdfs:label "serves" ;
    rdfs:comment "A terminal unit serves this room or zone: its thermostat is there. Equipment that only sits in a room uses brick:hasLocation (rec:locatedIn) instead." ;
    rdfs:domain brick:Equipment ;
    rdfs:range rec:Space .
